<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>동양미래대학교 건물관리대장</title><style>

:root{--paper:#fff;--bg:#f4f7f6;--text:#192c27;--muted:#506660;--line:#dce6e2;--brand:#11664f;--dark:#104237;--pale:#e7f4ed;--red:#9a2e2e;--yellow:#795000;--shadow:0 12px 36px #2440330d;--radius:17px}
*{box-sizing:border-box}body{margin:0;font-family:'Pretendard','Malgun Gothic','Apple SD Gothic Neo',system-ui,sans-serif;color:var(--text);background:var(--bg);font-size:15px;line-height:1.5}button,input,select,textarea{font:inherit}button{cursor:pointer}button:disabled{cursor:not-allowed;opacity:.55}button:focus-visible,input:focus-visible,select:focus-visible,textarea:focus-visible,a:focus-visible{outline:3px solid #409f83;outline-offset:2px}button,input,select,textarea{border-radius:9px}h1,h2,h3,p{margin:0}h1{font-size:clamp(28px,4.5vw,43px);line-height:1.19;letter-spacing:-.06em}h2{font-size:21px;letter-spacing:-.035em}h3{font-size:17px;letter-spacing:-.025em}.muted{color:var(--muted)}.small{font-size:13px}.fine{font-size:12px;color:var(--muted)}.wrap{overflow-wrap:anywhere}.shell{display:grid;grid-template-columns:226px minmax(0,1fr);min-height:100vh}.side{position:sticky;top:0;height:100vh;background:#fff;border-right:1px solid var(--line);display:flex;flex-direction:column;padding:27px 17px 18px;gap:24px}.brand{display:flex;align-items:center;gap:11px;padding:0 5px}.brand strong{display:block;white-space:nowrap;font-size:17px;letter-spacing:-.06em}.brand small{display:block;color:var(--muted);font-size:11px}.brand-mark{display:grid;place-items:center;width:39px;height:39px;flex:0 0 39px;border-radius:12px;background:var(--dark);color:#fff}.icon{width:19px;height:19px;display:inline-block;vertical-align:middle;flex:none}.side nav{display:grid;gap:5px}.nav-btn{display:flex;align-items:center;gap:10px;padding:11px 12px;border:1px solid transparent;color:var(--muted);background:none;text-align:left;white-space:nowrap}.nav-btn:hover{background:var(--bg);color:var(--text)}.nav-btn[aria-current="page"]{color:var(--dark);background:var(--pale);border-color:#d5eade;font-weight:750}.side-foot{margin-top:auto;padding:13px;background:var(--bg);border:1px solid var(--line);border-radius:12px}.side-foot strong{font-size:13px;display:block;margin-bottom:4px}.main{width:min(100%,1320px);margin:auto;padding:26px clamp(19px,4vw,59px) 48px;align-self:start}.top{display:flex;justify-content:space-between;align-items:center;gap:12px;padding:0 0 15px;border-bottom:1px solid var(--line);margin-bottom:24px}.eyebrow{font-weight:800;font-size:12px;letter-spacing:.05em;color:var(--brand)}.head{display:flex;gap:16px;justify-content:space-between;align-items:flex-end;margin-bottom:20px}.head p{margin-top:8px}.btn{display:inline-flex;align-items:center;justify-content:center;gap:7px;min-height:39px;padding:8px 13px;border:1px solid var(--line);color:var(--text);background:#fff;font-size:14px;font-weight:680;white-space:nowrap}.btn:hover{border-color:#9cbcaf;background:#f7fbf9}.btn svg{width:17px;height:17px}.primary{background:var(--brand);color:white;border-color:var(--brand)}.primary:hover{background:#0e5441;color:white;border-color:#0e5441}.danger{color:var(--red)}.danger:hover{background:#fff5f5;border-color:#efcaca}.ghost{background:transparent;border-color:transparent;color:var(--brand)}.mini{min-height:32px;padding:4px 9px;font-size:13px}.actions{display:flex;align-items:center;flex-wrap:wrap;gap:8px}.hero{display:flex;justify-content:space-between;align-items:flex-end;gap:18px;color:white;background:var(--dark);border-radius:20px;padding:clamp(20px,3.8vw,36px);margin-bottom:17px;box-shadow:var(--shadow)}.hero .eyebrow{color:#b5e7d4;margin-bottom:11px}.hero p{color:#deefe8;margin-top:10px}.hero .btn{background:#fff;color:var(--dark);border-color:white}.hero .btn:hover{background:#e7f4ed}.stats{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:12px;margin-bottom:17px}.card,.stat{background:white;border:1px solid var(--line);border-radius:var(--radius);box-shadow:var(--shadow)}.stat{padding:15px;text-align:left;color:var(--text);min-width:0}.stat:hover{border-color:#9cbcaf}.stat .stat-label{display:flex;align-items:center;gap:8px;color:var(--muted);font-size:13px;font-weight:750}.stat .icon{color:var(--brand)}.stat strong{font-size:29px;letter-spacing:-.05em;display:block;margin:5px 0 1px}.stat.alert strong,.stat.alert .icon{color:var(--red)}.dashboard{display:grid;grid-template-columns:1fr 1fr;gap:14px}.pad{padding:18px}.section-head{display:flex;align-items:center;justify-content:space-between;gap:9px;margin-bottom:11px}.list-item{display:flex;justify-content:space-between;align-items:center;text-align:left;gap:8px;width:100%;border:0;border-top:1px solid var(--line);background:transparent;padding:12px 0;color:var(--text);border-radius:0}.list-item:hover{background:#f8fbfa}.list-item strong{display:block;overflow-wrap:anywhere}.tag{display:inline-block;padding:3px 8px;border-radius:100px;background:#edf3f1;color:#3b544b;font-size:12px;font-weight:750;white-space:nowrap}.tag.due{background:#fff3d9;color:var(--yellow)}.tag.overdue{background:#fbe9e9;color:var(--red)}.tag.done{background:var(--pale);color:#1a5b47}.notice{background:#fff8e5;color:#694800;border:1px solid #ebd9a4;padding:12px 15px;border-radius:12px;margin-bottom:14px;display:flex;align-items:center;justify-content:space-between;gap:8px;flex-wrap:wrap}.starter{margin-bottom:17px;display:flex;justify-content:space-between;align-items:center;gap:12px;flex-wrap:wrap}.starter p{margin-top:3px}.empty{padding:24px 12px;text-align:center;color:var(--muted);background:#f8faf9;border:1px dashed var(--line);border-radius:12px;margin-top:10px}.empty strong{display:block;color:var(--text);margin-bottom:5px}.empty .btn{margin-top:10px}.filters{display:flex;align-items:flex-end;flex-wrap:wrap;gap:10px;margin-bottom:13px}.filters label{flex:0 1 auto;min-width:115px}.filters label.search{flex:1 1 210px}.filters select{width:100%;max-width:250px}.filters input{width:100%}.field-label{display:block;font-size:13px;font-weight:720;margin-bottom:5px}.field-label small{font-size:12px;color:var(--muted);font-weight:500}.input{display:block;width:100%;min-width:0;min-height:41px;padding:8px 10px;border:1px solid #bdcec8;background:#fff;color:var(--text)}textarea.input{min-height:85px;resize:vertical}input[readonly]{background:#f0f4f2}.building-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(min(100%,245px),1fr));gap:12px}.building{min-width:0;padding:16px;display:flex;flex-direction:column;gap:11px}.building .actions{margin-top:auto}.building h2{font-size:19px;overflow-wrap:anywhere}.building p{overflow-wrap:anywhere;white-space:pre-wrap}.bmeta{display:grid;gap:5px;font-size:13px;color:var(--muted);padding-top:10px;border-top:1px solid var(--line)}.btop{display:flex;align-items:flex-start;justify-content:space-between;gap:8px}.table-frame{overflow:auto;border-radius:12px;border:1px solid var(--line);margin-top:9px}table{border-collapse:collapse;width:100%;min-width:700px;text-align:left}th,td{border-bottom:1px solid var(--line);padding:10px 11px;vertical-align:middle}th{background:#f1f6f3;color:var(--muted);font-size:12px;white-space:nowrap}td{font-size:13px}td:first-child,td:nth-child(2),td:nth-child(6){white-space:nowrap}tr:last-child td{border-bottom:0}tr:hover td{background:#fbfdfc}.plain-link{border:0;background:none;padding:0;color:var(--brand);font-weight:750;text-align:left;text-decoration:underline;text-decoration-thickness:1px;text-underline-offset:3px;overflow-wrap:anywhere}.table-note{display:block;color:var(--muted);font-size:12px;overflow-wrap:anywhere}.data-grid{display:grid;grid-template-columns:1fr 1fr;gap:13px}.data-grid p{margin:8px 0 13px}.data-guide{margin-top:14px}.data-guide ul{margin:7px 0 0;padding-left:22px}.data-guide li{margin-top:5px}.toast{position:fixed;right:18px;bottom:18px;z-index:3;max-width:min(460px,calc(100% - 36px));background:var(--dark);color:white;border-radius:12px;padding:12px 16px;box-shadow:0 8px 28px #173b3160}.toast.error{background:#802e2e}.toast:empty{display:none}.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip-path:inset(50%);white-space:nowrap;border:0}[hidden]{display:none!important}
 dialog{width:min(600px,calc(100% - 24px));max-height:calc(100% - 24px);border:1px solid var(--line);border-radius:17px;padding:0;color:var(--text);box-shadow:0 26px 90px #102d2760}dialog::backdrop{background:#153b315c}.dialog-bar{display:flex;position:sticky;top:0;z-index:1;justify-content:space-between;align-items:center;gap:12px;padding:16px 19px;background:white;border-bottom:1px solid var(--line)}.dialog-body{padding:17px 19px}.formgrid{display:grid;grid-template-columns:1fr 1fr;gap:13px}.wide{grid-column:1/-1}.dialog-foot{display:flex;gap:8px;justify-content:flex-end;align-items:center;flex-wrap:wrap;padding:13px 19px;border-top:1px solid var(--line)}.dialog-foot .left{margin-right:auto}.error-text{background:#fae9e9;color:var(--red);padding:8px;border-radius:7px;margin-top:10px}.close{min-width:35px;font-size:18px;line-height:1}.print-show{display:none}
@media(max-width:900px){.shell{grid-template-columns:181px minmax(0,1fr)}.side{padding-inline:11px}.dashboard{grid-template-columns:1fr}.stats{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:660px){.shell{display:block}.side{height:auto;position:static;padding:13px 12px 8px;gap:11px;border-right:0;border-bottom:1px solid var(--line)}.brand-mark{width:32px;height:32px;flex-basis:32px;border-radius:9px}.side nav{display:flex;overflow:auto}.nav-btn{justify-content:center;flex:1 0 auto;font-size:13px;gap:5px;padding:7px}.nav-btn .icon{width:15px;height:15px}.side-foot{display:none}.main{padding-top:14px}.top{margin-bottom:16px}.head,.hero{align-items:flex-start;flex-direction:column}.data-grid{grid-template-columns:1fr}.stat{padding:11px}}
@media(max-width:440px){.formgrid{grid-template-columns:1fr}.filters label:not(.search){flex:1 1 115px}.filters select{max-width:none}.building .actions{gap:5px}}
@media print{body{background:#fff;font-size:10pt}.shell{display:block}.side,.top,.btn,.filters,.toast,.no-print,.starter,dialog{display:none!important}.main{width:100%;padding:0;margin:0}.print-show{display:block;margin-bottom:12px}.hero,.card,.stat{background:white!important;color:#000!important;box-shadow:none;border-color:#aaa}.hero p,.hero .eyebrow,.muted,.fine{color:#333!important}.table-frame{overflow:visible;border:0}table{min-width:0;font-size:9pt;table-layout:auto}th,td{padding:5px;font-size:9pt}thead{display:table-header-group}tr,.card{break-inside:avoid}.plain-link{text-decoration:none;color:#000}.dashboard,.building-grid{grid-template-columns:1fr 1fr}}

.main{margin:0 auto;max-width:1460px}.side{gap:19px}.brand strong{font-size:16px}.brand small{white-space:nowrap}.hero{align-items:center;background:linear-gradient(117deg,#103c32 4%,#175644 76%,#236653)}.hero .eyebrow{margin:0 0 8px}.hero .pill{padding:8px 13px;border:1px solid #76aa92;border-radius:100px;color:#e5f5ed;font-size:12px;font-weight:660;white-space:nowrap}.summary .fine{margin-top:6px}.summary .table-frame{margin-top:13px}.summary th,.summary td{white-space:normal}.summary td:first-child{white-space:nowrap}.summary .table-note{margin-top:3px}.tag.unknown{background:#eef0f2;color:#54616a}.tag.grade-c{background:#ffefd2;color:#775000}.tag.grade-low{background:#fbe9e9;color:#922e2e}.tag.grade-good{background:#e8f4ed;color:#205e49}.tag.tint{background:#e8f0fd;color:#244e92}.source-chip{font-size:12px;color:var(--muted);white-space:normal}.detail-grid{display:grid;grid-template-columns:1fr 1fr;gap:11px;margin:0}.detail-grid div{min-width:0}.detail-grid dt{font-size:12px;color:var(--muted);font-weight:700}.detail-grid dd{margin:2px 0 0;white-space:pre-wrap;overflow-wrap:anywhere}.subline{font-size:12px;color:var(--muted);white-space:normal;display:block;margin-top:3px}.table-title{font-weight:750;overflow-wrap:anywhere}.tbl-right{text-align:right}.split-link{text-align:left}.inline-callout{margin:11px 0 15px;background:#eef5f2;border:1px solid #d4e3dd;border-radius:10px;padding:11px 13px;color:#32554a;font-size:13px}.filter-meta{margin-bottom:9px}.date-help{margin-top:-3px}.desk-date{white-space:nowrap}.name-wrap{white-space:normal!important}.result-stats{margin-top:10px}.table-frame td{white-space:normal}.table-frame .cell-date,.table-frame .cell-cost{white-space:nowrap}.seismic{margin-top:7px;display:inline-block}.data-guide h3{margin-top:13px}.data-guide p{margin-top:5px}.card .footer-links{display:flex;gap:7px;flex-wrap:wrap}.status-cut{max-width:220px}.focus-link[tabindex='-1']:focus{outline:none}
@media(max-width:660px){.hero{align-items:flex-start}.hero .pill{white-space:normal}.top{gap:7px}.desk-date{font-size:11px}.detail-grid{grid-template-columns:1fr}}
@media print{.tag{color:#000!important;background:none!important;padding:0}.table-frame .cell-date{white-space:normal}.summary td:first-child{white-space:normal}.inline-callout{padding:5px;margin:7px 0}.plain-link{pointer-events:none}}
.lab-summary{margin-top:14px}.lab-summary .fine{margin-top:4px}.lab-summary .section-head{margin-bottom:8px}.lab-metrics{display:flex;flex-wrap:wrap;gap:7px}.lab-metrics strong{color:var(--brand)}.lab-fields{min-width:0;border:1px solid var(--line);border-radius:11px;padding:10px 12px 12px;margin:0}.lab-fields legend{padding:0 5px;font-size:14px;font-weight:750;color:var(--dark)}.lab-stat-group{margin-bottom:8px}@media print{.lab-metrics .btn{display:inline-flex!important;padding:4px;min-height:0;border:0}}
.room-selector{margin-bottom:14px}.room-picker{display:grid;grid-template-columns:minmax(150px,1fr) minmax(180px,1.4fr) minmax(180px,1.15fr);gap:12px}.room-picker label{display:block;min-width:0}.room-picker .input:disabled{background:#f0f4f2;color:#566762}.room-selector #roomCount{margin-top:9px}.room-identity{padding:6px 2px 12px}.room-identity h2{font-size:clamp(22px,3.1vw,30px);margin:1px 0 3px;overflow-wrap:anywhere}.room-info-grid{display:grid;grid-template-columns:1fr 1fr;gap:13px}.room-card .detail-grid dt{margin-bottom:2px}.room-card .detail-grid dd{font-size:15px}.room-works{margin-top:13px}.room-works summary{cursor:pointer;font-weight:750}.room-works summary .tag{margin-left:6px}.room-works[open] summary{margin-bottom:8px}.room-note{margin-top:8px}.room-reference{display:flex;flex-wrap:wrap;gap:3px 9px;border-radius:9px;background:#f0f5f3;color:#315349;padding:8px 9px;margin-top:12px;font-size:12px}.room-reference small{font-size:inherit;color:var(--muted)}.room-multiline{white-space:pre-wrap!important}.room-handoff{flex-wrap:wrap;justify-content:flex-end}@media(max-width:850px){.room-picker{grid-template-columns:1fr 1fr}.room-picker label:last-child{grid-column:1/-1}}@media(max-width:660px){.room-info-grid,.room-picker{grid-template-columns:1fr}.room-handoff{justify-content:flex-start}}@media print{.room-selector{display:none}.room-info-grid{grid-template-columns:1fr 1fr}.room-works{box-shadow:none}}
.room-works .work-content{white-space:pre-wrap;overflow-wrap:anywhere;max-width:440px;display:-webkit-box;-webkit-box-orient:vertical;-webkit-line-clamp:4;overflow:hidden}.room-works .cell-cost .subline{white-space:nowrap}.room-history-note{margin-top:6px}
</style></head><body>
<div class="shell"><aside class="side"><div class="brand"><span class="brand-mark" id="mark"></span><div><strong>건물관리대장</strong><small>동양미래대학교</small></div></div><nav id="nav" aria-label="주 메뉴"></nav><div class="side-foot"><strong>내부 시설관리용</strong><p class="fine">수정한 내용은 이 브라우저에 저장됩니다.</p></div></aside><main class="main"><div class="top"><span class="eyebrow">동양미래대학교 · 시설관리</span><div class="actions"><span id="today" class="fine desk-date"></span><button type="button" class="btn mini" data-act="print">인쇄</button></div></div><p id="printstamp" class="print-show fine"></p><div id="storage" role="alert"></div><div id="view"></div></main></div>
<dialog id="dialog" aria-labelledby="dlgTitle"></dialog><dialog id="confirm" aria-labelledby="confTitle"></dialog><input id="upload" type="file" accept=".json,application/json" hidden><div id="toast" class="toast" role="status" aria-live="polite"></div>
<script type="application/json" id="seed">{"buildings":[{"id":"b01","code":"01","name":"1호관","alias":"대학본부, 도서관, 주차장","year":"2005","approval":"","use":"교육연구시설","classification":"2종","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"","source":"시설현황카드(2026.10) 2–6쪽"},{"id":"b02","code":"02","name":"2호관","alias":"구 1호관","year":"1993","approval":"","use":"교육연구시설","classification":"2종","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"상세제원: 1999.10 2개층 증축(1,603㎡), 2006.07 리모델링. 1999년 증축의 종료 시점·면적은 보수·보강이력(1999.09, 1,661㎡)과 표기가 달라 각 원문 기준으로 확인이 필요합니다.","source":"시설현황카드(2026.10) 7–11쪽"},{"id":"b03","code":"03","name":"3호관","alias":"구 본관","year":"1977","approval":"","use":"교육연구시설","classification":"제2종","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"상세제원: 1970.03 2층 신축, 1970.07 3층 증축, 1971.12 3층 증축, 1976.05 5층 증축, 1981.08 5층 증축, 2005.12 리모델링. 준공연도는 기본현황의 1977년을 표시합니다.","source":"시설현황카드(2026.10) 12–17쪽"},{"id":"b04","code":"04","name":"4호관","alias":"구 2호관","year":"1977","approval":"","use":"교육연구시설","classification":"2종","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"상세제원: 1991.08 6층 증축(840.55㎡), 2024.08.29 승강기 증축.","source":"시설현황카드(2026.10) 18–22쪽"},{"id":"b05","code":"05","name":"5호관","alias":"구 복지회관","year":"1977","approval":"","use":"교육연구시설","classification":"","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"상세제원: 2001.02 증축(1,168㎡). 보수·보강이력에는 증축공사 면적 1,981㎡로 표기되어 같은 범위인지 확인이 필요합니다.","source":"시설현황카드(2026.10) 23–27쪽"},{"id":"b06","code":"06","name":"6호관","alias":"","year":"2014","approval":"","use":"교육연구시설","classification":"2종","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"기본현황의 원문 공사명은 현재 관리번호 06 카드에 기재된 ‘3호관 신축공사’입니다.","source":"시설현황카드(2026.10) 28–32쪽"},{"id":"b07","code":"07","name":"7호관","alias":"구 5호관","year":"1977","approval":"","use":"교육연구시설","classification":"2종","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"상세제원: 1989.01 5층 증축(615㎡).","source":"시설현황카드(2026.10) 33–37쪽"},{"id":"b08","code":"08","name":"8호관","alias":"","year":"2016","approval":"","use":"교육연구시설","classification":"2종","address":"서울시 구로구 고척동 62-160","seismic":"","memo":"기본현황의 원문 공사명은 현재 관리번호 08 카드에 기재된 ‘3호관 증축공사’입니다.","source":"시설현황카드(2026.10) 38–42쪽"},{"id":"b09","code":"09","name":"9호관","alias":"","year":"2026","approval":"2026-01-14","use":"교육연구시설","classification":"","address":"서울시 구로구 고척동 77 외 1필지","seismic":"내진 Ⅰ등급","memo":"기본현황의 내진 Ⅰ등급은 안전점검·정밀안전진단 구조안전등급과 별개입니다.","source":"시설현황카드(2026.10) 43–47쪽"},{"id":"training","code":"","name":"연수원","alias":"","year":"","approval":"","use":"","classification":"","address":"","seismic":"","memo":"인증 이미지에서만 확인됨. 첨부 시설현황카드에 연수원 기본현황·공사·진단 자료가 없습니다.","source":"교육시설 안전인증 이미지"}],"works":[{"id":"w01","bid":"b01","title":"캠퍼스조성 및 교사신축공사","kind":"신축","start":"2002-08","end":"2005-06","part":"","company":"(주)효성건설","designer":"","cost":24124000000,"detail":"발주자: 학교법인 동양학원. 감리: 서울건축종합건축사사무소.","source":"시설현황카드(2026.10) 3쪽 · 기본현황"},{"id":"w02","bid":"b02","title":"도서관 및 교수연구동 신축공사","kind":"신축","start":"1991-09","end":"1993-02","part":"","company":"(주)효성건설","designer":"종합건축사사무소 동인","cost":1900000000,"detail":"발주자: 학교법인 동양학원. 감리: 박성규.","source":"시설현황카드(2026.10) 8쪽 · 기본현황"},{"id":"w03","bid":"b02","title":"증축공사","kind":"증축","start":"1999-02","end":"1999-09","part":"지상 6·7층 등","company":"(주)효성건설","designer":"하나건축","cost":1990780000,"detail":"면적 1,661㎡(503평). 슬래브 균열 보수, 지상 6·7층 증축, 승강기 설치, 내부 시설 개보수.","source":"시설현황카드(2026.10) 11쪽 · 보수·보강이력"},{"id":"w04","bid":"b02","title":"단면복구 및 누수보수","kind":"보수","start":"2024-05","end":"2024-08","part":"4·6·7층","company":"㈜서국건설","designer":"","cost":5000000,"detail":"7층 1개소 및 6층 1개소 누수 보수, 4층 1개소 박리·박락 보수.","source":"시설현황카드(2026.10) 11쪽 · 보수·보강이력"},{"id":"w05","bid":"b03","title":"공간재배치공사","kind":"개보수","start":"2000-02","end":"2000-02","part":"내부·실습실","company":"한강종합건설","designer":"","cost":566354000,"detail":"내부 공간 재배치 및 실습실 개보수.","source":"시설현황카드(2026.10) 17쪽 · 보수·보강이력"},{"id":"w06","bid":"b03","title":"정밀안전진단에 따른 보수공사","kind":"보수","start":"2019-12","end":"2020-01","part":"전층","company":"한동건설","designer":"","cost":15000000,"detail":"단면복구, 균열보수, 철근노출 부위 보수 등.","source":"시설현황카드(2026.10) 17쪽 · 보수·보강이력"},{"id":"w07","bid":"b03","title":"슬라브 콘크리트 박리 보수","kind":"보수","start":"2024-05","end":"2024-08","part":"전층(내역: 2층)","company":"㈜서국건설","designer":"","cost":5000000,"detail":"2층 1개소 슬라브 콘크리트 박리 보수.","source":"시설현황카드(2026.10) 17쪽 · 보수·보강이력"},{"id":"w08","bid":"b03","title":"3, 4호관 연결통로 보강","kind":"보강","start":"2024-08","end":"2024-08","part":"3·4호관 연결통로","company":"㈜서국건설","designer":"","cost":null,"detail":"연결통로 보 철판 보강 및 탄소섬유 보강. 원본 3호관 카드에 기재.","source":"시설현황카드(2026.10) 17쪽 · 보수·보강이력"},{"id":"w09","bid":"b04","title":"개보수공사","kind":"개보수","start":"1999-11","end":"2000-06","part":"외벽·6층 동아리실 등","company":"(주)효성건설","designer":"","cost":352000000,"detail":"외벽 보수·드라이비트 설치, 6층 동아리실 개보수, 피난계단 외벽 설치, 방범창 교체.","source":"시설현황카드(2026.10) 22쪽 · 보수·보강이력"},{"id":"w10","bid":"b04","title":"승강기 설치 증축공사","kind":"증축","start":"2023-12","end":"2024-08","part":"외부 철골계단","company":"서국건설","designer":"에이모듈","cost":570000000,"detail":"원본 내역: ELEV 설치 공사.","source":"시설현황카드(2026.10) 22쪽 · 보수·보강이력"},{"id":"w11","bid":"b04","title":"누수·박리·철근 노출 보수","kind":"보수","start":"2024-05","end":"2024-08","part":"전층","company":"㈜서국건설","designer":"","cost":5000000,"detail":"6층 및 5층 각 1개소 누수 보수, 4층 1개소 보 박리·박락 보수, 지하 1층 1개소 슬라브 철근 노출 보수.","source":"시설현황카드(2026.10) 22쪽 · 보수·보강이력"},{"id":"w12","bid":"b05","title":"증축공사","kind":"증축","start":"2000-07","end":"2001-02","part":"내부시설물 등","company":"(주)효성건설","designer":"하나건축","cost":1420000000,"detail":"면적 1,981㎡(600평). 내부시설물 개보수 및 증축, 균열 보수.","source":"시설현황카드(2026.10) 27쪽 · 보수·보강이력"},{"id":"w13","bid":"b05","title":"지하 1층 외부 기둥 앵글 보강","kind":"보강","start":"2019-12","end":"2019-12","part":"지하 1층","company":"서국건설","designer":"","cost":15000000,"detail":"지하 1층 외부 기둥 보강 철판 부식에 따른 앵글 보강.","source":"시설현황카드(2026.10) 27쪽 · 보수·보강이력"},{"id":"w14","bid":"b05","title":"지상 1층 천장 슬라브 보수","kind":"보수","start":"2020-01","end":"2020-01","part":"지상 1층","company":"한동건설","designer":"","cost":12000000,"detail":"천장 슬라브 보강 철판 부식 제거 및 에폭시 충진. 콘크리트 박락, 철근 노출, 균열 보수.","source":"시설현황카드(2026.10) 27쪽 · 보수·보강이력"},{"id":"w15","bid":"b05","title":"철근노출·박리박락 및 외벽 마감재 보수","kind":"보수","start":"2024-05","end":"2024-08","part":"전층","company":"㈜서국건설","designer":"","cost":5000000,"detail":"1층 6개소 철근 노출·박리박락, 외벽 12개소 마감재 손상 보수.","source":"시설현황카드(2026.10) 27쪽 · 보수·보강이력"},{"id":"w16","bid":"b06","title":"3호관 신축공사","kind":"신축","start":"2012-06","end":"2014-01","part":"","company":"(주)효성건설","designer":"(주)서울건축종합건축사사무소","cost":22204000000,"detail":"현재 6호관 카드의 원문 사업명. 발주자: 학교법인 동양학원.","source":"시설현황카드(2026.10) 29쪽 · 기본현황"},{"id":"w17","bid":"b06","title":"실습실 저수조 설치에 따른 슬라브 구조보강","kind":"보강","start":"2024-01-18","end":"2024-01-30","part":"지하 3층 B306호 천장","company":"서국건설","designer":"고페르엔지니어링","cost":36000000,"detail":"지하 2층 소방안전관리과 실습실 저수조 설치에 따른 슬라브 보강. 철판 보강 5개소, 탄소섬유 보강 2개소.","source":"시설현황카드(2026.10) 32쪽 · 보수·보강이력"},{"id":"w18","bid":"b07","title":"개보수공사","kind":"개보수","start":"2001-02","end":"2001-08","part":"내부·외벽·옥상","company":"(주)효성건설","designer":"하나건축","cost":1989600000,"detail":"원문 표기 면적 1,981㎡(1,188평). 내부시설 및 외벽 개보수, 옥상 물탱크실 바닥 구조 보강, 옥상 방수. ㎡·평 표기는 서로 일치하는지 확인 필요.","source":"시설현황카드(2026.10) 37쪽 · 보수·보강이력"},{"id":"w19","bid":"b07","title":"누수보수","kind":"보수","start":"2024-05","end":"2024-08","part":"전층","company":"㈜서국건설","designer":"","cost":5000000,"detail":"5층 4개소, 4층 1개소, 지하 1층 2개소 누수 보수.","source":"시설현황카드(2026.10) 37쪽 · 보수·보강이력"},{"id":"w20","bid":"b08","title":"3호관 증축공사","kind":"증축","start":"2015-04","end":"2016-06","part":"","company":"(주)효성건설","designer":"(주)서울건축종합건축사사무소","cost":14339000000,"detail":"현재 8호관 카드의 원문 사업명. 발주자: 학교법인 동양학원.","source":"시설현황카드(2026.10) 39쪽 · 기본현황"},{"id":"w21","bid":"b09","title":"동양미래대학교 교육연구시설 신축공사","kind":"신축","start":"2025-05","end":"2026-01","part":"","company":"(주)서국건설","designer":"낙현재건축사사무소","cost":3810000000,"detail":"발주자: 동양미래대학교. 감리: 건축사사무소 세하. 사용승인 2026.01.14.","source":"시설현황카드(2026.10) 44쪽 · 기본현황"}],"ratings":[{"id":"r01","bid":"b02","title":"점검","start":"1999-02","end":"1999-04","org":"(주)협산엔지니어링","grade":"C","cost":500000,"result":"안정","detail":"안정성 및 증축을 고려한 구조성 검토.","written":"1999-04","source":"시설현황카드(2026.10) 10쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r02","bid":"b02","title":"내진성능평가, 정밀진단","start":"2022-12","end":"2023-08","org":"㈜고페르엔지니어링","grade":"C","cost":41701000,"result":"내진성능미확보","detail":"외벽 치장벽돌 등 일부 경미한 보수 필요.","written":"2024","source":"시설현황카드(2026.10) 10쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r03","bid":"b03","title":"진단","start":"1998-11","end":"1998-12","org":"(주)케이에스알","grade":"C","cost":19500000,"result":"안정","detail":"안정성 조사(구조검토).","written":"1999-02","source":"시설현황카드(2026.10) 15쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r04","bid":"b03","title":"정밀진단","start":"2005-06","end":"2005-06","org":"쓰리디구조","grade":"C","cost":null,"result":"","detail":"지붕 철골트러스 내력 부족, 주의관찰 필요.","written":"","source":"시설현황카드(2026.10) 15쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r05","bid":"b03","title":"정밀진단","start":"2005-10","end":"2005-10","org":"쓰리디구조","grade":"C","cost":null,"result":"","detail":"리모델링을 위한 정밀진단. 일부 내력이 부족한 보 부재에 대한 보강 필요.","written":"","source":"시설현황카드(2026.10) 15쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r06","bid":"b03","title":"안전진단","start":"2012-05","end":"2012-05","org":"티섹구조엔지니어링","grade":"C","cost":null,"result":"","detail":"현재 하중조건을 유지할 경우 구조적 문제점이 없을 것으로 판단.","written":"","source":"시설현황카드(2026.10) 15쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r07","bid":"b03","title":"진단","start":"2019-06","end":"2019-08","org":"㈜한구조엔지니어링","grade":"C","cost":19500000,"result":"안정","detail":"안정성 조사(구조검토).","written":"2020-02","source":"시설현황카드(2026.10) 16쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r08","bid":"b03","title":"내진성능평가, 정밀진단","start":"2022-12","end":"2023-08","org":"㈜고페르엔지니어링","grade":"C","cost":41701000,"result":"내진성능미확보 · 중대결함 없음","detail":"옥탑층 개구부 주변 균열 및 구조체 일부 표면 균열.","written":"2024","source":"시설현황카드(2026.10) 16쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r09","bid":"b04","title":"점검","start":"1999-02","end":"1999-04","org":"(주)협산엔지니어링","grade":"C","cost":500000,"result":"안정","detail":"안정성 및 구조성 검토.","written":"1999-04","source":"시설현황카드(2026.10) 21쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r10","bid":"b04","title":"내진성능평가, 정밀진단","start":"2022-12","end":"2023-08","org":"㈜고페르엔지니어링","grade":"C","cost":41701000,"result":"내진성능미확보","detail":"구조체 상태는 양호하나 6층 경량철골조 녹·부식 관리가 필요. 6층 경량철골 내력 부족에 따른 정기 점검 필요.","written":"2024","source":"시설현황카드(2026.10) 21쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r11","bid":"b05","title":"점검","start":"2000-04","end":"2000-06","org":"(주)하나건축","grade":"C","cost":500000,"result":"안정","detail":"안정성 및 증축공사 구조검토. 증축공사 시 반영하여 구조보강 실시.","written":"2000-06","source":"시설현황카드(2026.10) 26쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r12","bid":"b05","title":"진단","start":"2019-12","end":"2020-01","org":"㈜센구조연구소","grade":"B","cost":19000000,"result":"안정","detail":"","written":"2020-02","source":"시설현황카드(2026.10) 26쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r13","bid":"b05","title":"내진성능평가, 정밀진단","start":"2022-12","end":"2023-08","org":"㈜고페르엔지니어링","grade":"C","cost":41701000,"result":"내진성능미확보","detail":"","written":"2024","source":"시설현황카드(2026.10) 26쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r14","bid":"b07","title":"점검","start":"1999-02","end":"1999-04","org":"(주)협산엔지니어링","grade":"C","cost":500000,"result":"안정","detail":"안정성 및 구조성 검토. 개보수공사 시 일부 보강.","written":"1999-04","source":"시설현황카드(2026.10) 36쪽 · 안전점검 및 정밀안전진단 이력"},{"id":"r15","bid":"b07","title":"내진성능평가, 정밀진단","start":"2022-12","end":"2023-08","org":"㈜고페르엔지니어링","grade":"C","cost":41701000,"result":"내진성능미확보","detail":"구조적 중대결함은 없으나 44년 경과에 따라 정기적인 내구성 검토가 필요하다고 기재.","written":"2024","source":"시설현황카드(2026.10) 36쪽 · 안전점검 및 정밀안전진단 이력"}],"certificates":[{"id":"c01","bid":"b01","grade":"최우수","expires":"2035-02-04","source":"교육시설 안전인증 이미지"},{"id":"c02","bid":"b02","grade":"최우수","expires":"2035-02-04","source":"교육시설 안전인증 이미지"},{"id":"c03","bid":"b06","grade":"최우수","expires":"2035-02-04","source":"교육시설 안전인증 이미지"},{"id":"c04","bid":"b08","grade":"최우수","expires":"2035-02-04","source":"교육시설 안전인증 이미지"},{"id":"c05","bid":"training","grade":"최우수","expires":"2036-01-20","source":"교육시설 안전인증 이미지"},{"id":"c06","bid":"b03","grade":"우수","expires":"2030-02-04","source":"교육시설 안전인증 이미지"},{"id":"c07","bid":"b04","grade":"우수","expires":"2030-02-04","source":"교육시설 안전인증 이미지"},{"id":"c08","bid":"b07","grade":"우수","expires":"2031-01-20","source":"교육시설 안전인증 이미지"},{"id":"c-b05-out-of-scope","bid":"b05","status":"미대상","grade":"","source":"사용자 제공 정보"},{"id":"c-b09-out-of-scope","bid":"b09","status":"미대상","grade":"","source":"사용자 제공 정보"}]}</script>
<script type="application/json" id="room-seed">{"rooms":[{"id":"room-2","building":"1호관","code":"101","name":"다목적강의실","areaM2":137.5,"areaPy":41.59375,"areaText":"","use":"일반강의실","department":"교양과","row":2},{"id":"room-3","building":"1호관","code":"102","name":"입시지원팀","areaM2":101.46,"areaPy":30.691649999999996,"areaText":"","use":"행정 및 학부(과)사무실","department":"교무입학처","row":3},{"id":"room-4","building":"1호관","code":"103","name":"웰컴라운지","areaM2":94.6,"areaPy":28.6165,"areaText":"","use":"학생시설","department":"사무처","row":4},{"id":"room-5","building":"1호관","code":"103-1","name":"웰컴카페","areaM2":17.9,"areaPy":5.41475,"areaText":"","use":"상업시설","department":"사무처","row":5},{"id":"room-6","building":"1호관","code":"103-2","name":"웰컴갤러리","areaM2":35.55,"areaPy":10.753874999999999,"areaText":"","use":"학생시설","department":"사무처","row":6},{"id":"room-7","building":"1호관","code":"104","name":"입시충원장","areaM2":66.6,"areaPy":20.146499999999996,"areaText":"","use":"행정 및 학부(과)사무실","department":"교무입학처","row":7},{"id":"room-8","building":"1호관","code":"","name":"배기휀룸실","areaM2":32.52,"areaPy":9.8373,"areaText":"","use":"시설관리실","department":"사무처","row":8},{"id":"room-9","building":"1호관","code":"","name":"급기휀룸실","areaM2":34.19,"areaPy":10.342474999999999,"areaText":"","use":"시설관리실","department":"사무처","row":9},{"id":"room-10","building":"1호관","code":"","name":"관리영선문서고","areaM2":31.7,"areaPy":9.58925,"areaText":"","use":"창고","department":"사무처","row":10},{"id":"room-11","building":"1호관","code":"","name":"기계실","areaM2":394.44,"areaPy":119.3181,"areaText":"","use":"시설관리실","department":"사무처","row":11},{"id":"room-12","building":"1호관","code":"","name":"공조실","areaM2":51.25,"areaPy":15.503124999999999,"areaText":"","use":"시설관리실","department":"사무처","row":12},{"id":"room-13","building":"1호관","code":"","name":"창고1","areaM2":21.2,"areaPy":6.412999999999999,"areaText":"","use":"창고","department":"사무처","row":13},{"id":"room-14","building":"1호관","code":"","name":"창고2","areaM2":21.3,"areaPy":6.44325,"areaText":"","use":"창고","department":"사무처","row":14},{"id":"room-15","building":"1호관","code":"201","name":"공실(교수연구실), 취업상담실 임시","areaM2":22.1,"areaPy":6.68525,"areaText":"","use":"연구실","department":"학생처","row":15},{"id":"room-16","building":"1호관","code":"202","name":"기자재 운용실","areaM2":21.2,"areaPy":6.412999999999999,"areaText":"","use":"창고","department":"사무처","row":16},{"id":"room-17","building":"1호관","code":"203","name":"건축감리실","areaM2":69,"areaPy":20.8725,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":17},{"id":"room-18","building":"1호관","code":"204","name":"유학생지원실","areaM2":23.8,"areaPy":7.1995,"areaText":"","use":"행정 및 학부(과)사무실","department":"","row":18},{"id":"room-19","building":"1호관","code":"205","name":"공실","areaM2":21.7,"areaPy":6.5642499999999995,"areaText":"","use":"행정 및 학부(과)사무실","department":"국제교류센터","row":19},{"id":"room-20","building":"1호관","code":"206","name":"교수연구실","areaM2":21.2,"areaPy":6.412999999999999,"areaText":"","use":"연구실","department":"교양과","row":20},{"id":"room-21","building":"1호관","code":"207","name":"HiVE사업단 평생직업교육실","areaM2":141.3,"areaPy":42.74325,"areaText":"","use":"일반강의실","department":"산학협력단","row":21},{"id":"room-22","building":"1호관","code":"208","name":"강의실","areaM2":141.3,"areaPy":42.74325,"areaText":"","use":"일반강의실","department":"교양과","row":22},{"id":"room-23","building":"1호관","code":"209","name":"강의실","areaM2":86.6,"areaPy":26.196499999999997,"areaText":"","use":"일반강의실","department":"교양과","row":23},{"id":"room-24","building":"1호관","code":"210","name":"강의실","areaM2":86.6,"areaPy":26.196499999999997,"areaText":"","use":"일반강의실","department":"교양과","row":24},{"id":"room-25","building":"1호관","code":"","name":"프리액션밸브실1","areaM2":23.65,"areaPy":7.154125,"areaText":"","use":"시설관리실","department":"사무처","row":25},{"id":"room-26","building":"1호관","code":"","name":"프리액션밸브실2","areaM2":23.65,"areaPy":7.154125,"areaText":"","use":"시설관리실","department":"사무처","row":26},{"id":"room-27","building":"1호관","code":"","name":"급기휀룸실1","areaM2":24.08,"areaPy":7.284199999999999,"areaText":"","use":"시설관리실","department":"사무처","row":27},{"id":"room-28","building":"1호관","code":"","name":"급기휀룸실2","areaM2":24.08,"areaPy":7.284199999999999,"areaText":"","use":"시설관리실","department":"사무처","row":28},{"id":"room-29","building":"1호관","code":"","name":"창고1","areaM2":20.8,"areaPy":6.292,"areaText":"","use":"창고","department":"사무처","row":29},{"id":"room-30","building":"1호관","code":"","name":"MDF실","areaM2":31.9,"areaPy":9.64975,"areaText":"","use":"시설관리실","department":"사무처","row":30},{"id":"room-31","building":"1호관","code":"301","name":"교수연구실","areaM2":21.9,"areaPy":6.62475,"areaText":"","use":"연구실","department":"교양과","row":31},{"id":"room-32","building":"1호관","code":"302","name":"교수연구실","areaM2":21.9,"areaPy":6.62475,"areaText":"","use":"연구실","department":"교양과","row":32},{"id":"room-33","building":"1호관","code":"303","name":"교양과사무실","areaM2":69,"areaPy":20.8725,"areaText":"","use":"행정 및 학부(과)사무실","department":"교양과","row":33},{"id":"room-34","building":"1호관","code":"304","name":"공실(교수연구실)","areaM2":23.8,"areaPy":7.1995,"areaText":"","use":"연구실","department":"","row":34},{"id":"room-35","building":"1호관","code":"305","name":"교수연구실","areaM2":21.9,"areaPy":6.62475,"areaText":"","use":"연구실","department":"교양과","row":35},{"id":"room-36","building":"1호관","code":"306","name":"교수연구실","areaM2":21.9,"areaPy":6.62475,"areaText":"","use":"연구실","department":"교양과","row":36},{"id":"room-37","building":"1호관","code":"307","name":"전산실습실","areaM2":127.9,"areaPy":38.689750000000004,"areaText":"","use":"전산실습실","department":"경영학부","row":37},{"id":"room-38","building":"1호관","code":"307-1","name":"관리실","areaM2":26.1,"areaPy":7.89525,"areaText":"","use":"기재실 및 준비실","department":"경영학부","row":38},{"id":"room-39","building":"1호관","code":"308","name":"전산실습실","areaM2":126.5,"areaPy":38.26625,"areaText":"","use":"전산실습실","department":"경영학부","row":39},{"id":"room-40","building":"1호관","code":"309","name":"전산실습실","areaM2":87,"areaPy":26.3175,"areaText":"","use":"전산실습실","department":"경영학부","row":40},{"id":"room-41","building":"1호관","code":"310","name":"전산실습실","areaM2":87,"areaPy":26.3175,"areaText":"","use":"전산실습실","department":"경영학부","row":41},{"id":"room-42","building":"1호관","code":"311","name":"모의면접 및 소교육장","areaM2":18.7,"areaPy":5.65675,"areaText":"","use":"행정 및 학부(과)사무실","department":"학생처","row":42},{"id":"room-43","building":"1호관","code":"312","name":"예비군연대","areaM2":27.8,"areaPy":8.4095,"areaText":"","use":"행정 및 학부(과)사무실","department":"예비군연대","row":43},{"id":"room-44","building":"1호관","code":"","name":"프리액션밸브실1","areaM2":23.65,"areaPy":7.154125,"areaText":"","use":"시설관리실","department":"사무처","row":44},{"id":"room-45","building":"1호관","code":"","name":"프리액션밸브실2","areaM2":23.65,"areaPy":7.154125,"areaText":"","use":"시설관리실","department":"사무처","row":45},{"id":"room-46","building":"1호관","code":"","name":"급기휀룸실","areaM2":25.47,"areaPy":7.704674999999999,"areaText":"","use":"시설관리실","department":"사무처","row":46},{"id":"room-47","building":"1호관","code":"","name":"발전기실","areaM2":78.15,"areaPy":23.640375000000002,"areaText":"","use":"시설관리실","department":"사무처","row":47},{"id":"room-48","building":"1호관","code":"","name":"전기실","areaM2":338.85,"areaPy":102.502125,"areaText":"","use":"시설관리실","department":"사무처","row":48},{"id":"room-49","building":"1호관","code":"","name":"공조실","areaM2":46.08,"areaPy":13.9392,"areaText":"","use":"시설관리실","department":"사무처","row":49},{"id":"room-50","building":"1호관","code":"","name":"주차관리실","areaM2":5.5,"areaPy":1.6637499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":50},{"id":"room-51","building":"1호관","code":"401","name":"취업지원센터","areaM2":150.8,"areaPy":45.617000000000004,"areaText":"","use":"행정 및 학부(과)사무실","department":"학생처","row":51},{"id":"room-52","building":"1호관","code":"401-1","name":"학생성공지원팀, 현장실습지원센터, 공학기술교육혁신센터, 국제교류센터","areaM2":72.98,"areaPy":22.07645,"areaText":"","use":"행정 및 학부(과)사무실","department":"학생처","row":52},{"id":"room-53","building":"1호관","code":"401-2","name":"","areaM2":null,"areaPy":null,"areaText":"","use":"","department":"","row":53},{"id":"room-54","building":"1호관","code":"402","name":"학생서비스센터","areaM2":190.85,"areaPy":57.732124999999996,"areaText":"","use":"행정 및 학부(과)사무실","department":"학생처","row":54},{"id":"room-55","building":"1호관","code":"403","name":"","areaM2":null,"areaPy":null,"areaText":"","use":"행정 및 학부(과)사무실","department":"","row":55},{"id":"room-56","building":"1호관","code":"404","name":"학생부처장실","areaM2":20.55,"areaPy":6.216375,"areaText":"","use":"행정 및 학부(과)사무실","department":"학생처","row":56},{"id":"room-57","building":"1호관","code":"405","name":"회의실","areaM2":21.86,"areaPy":6.6126499999999995,"areaText":"","use":"행정 및 학부(과)사무실","department":"학생처","row":57},{"id":"room-58","building":"1호관","code":"406","name":"종합관제실","areaM2":33.3,"areaPy":10.073249999999998,"areaText":"","use":"시설관리실","department":"사무처","row":58},{"id":"room-60","building":"1호관","code":"500","name":"소강당","areaM2":359.97,"areaPy":108.89092500000001,"areaText":"","use":"소강당","department":"","row":60},{"id":"room-61","building":"1호관","code":"501","name":"건축회의실","areaM2":22.72,"areaPy":6.8728,"areaText":"","use":"회의실","department":"사무처","row":61},{"id":"room-62","building":"1호관","code":"501-1","name":"기자재관리실","areaM2":16.48,"areaPy":4.9852,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":62},{"id":"room-63","building":"1호관","code":"502","name":"시설관리팀","areaM2":109.74,"areaPy":33.196349999999995,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":63},{"id":"room-64","building":"1호관","code":"503","name":"총무팀","areaM2":43.03,"areaPy":13.016575,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":64},{"id":"room-65","building":"1호관","code":"504","name":"재무팀","areaM2":42.07,"areaPy":12.726175,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":65},{"id":"room-66","building":"1호관","code":"505","name":"사무부처장실","areaM2":21.65,"areaPy":6.549124999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":66},{"id":"room-67","building":"1호관","code":"506","name":"총무팀 기자재실","areaM2":21.85,"areaPy":6.609625,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":67},{"id":"room-68","building":"1호관","code":"601","name":"혁신지원팀, 산학협력단","areaM2":120.63,"areaPy":36.490575,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":68},{"id":"room-69","building":"1호관","code":"602","name":"하이브사업단","areaM2":22.31,"areaPy":6.748774999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":69},{"id":"room-70","building":"1호관","code":"602","name":"기획혁신처장실","areaM2":45.16,"areaPy":13.660899999999998,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":70},{"id":"room-71","building":"1호관","code":"603","name":"기획혁신부처장실","areaM2":23.88,"areaPy":7.223699999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":71},{"id":"room-72","building":"1호관","code":"604","name":"SCK산학협력교육실","areaM2":68.71,"areaPy":20.784774999999996,"areaText":"","use":"회의실","department":"기획혁신처","row":72},{"id":"room-73","building":"1호관","code":"602","name":"앵커사업 부단장실","areaM2":22.31,"areaPy":6.748774999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":73},{"id":"room-74","building":"1호관","code":"701","name":"기획전문위원실","areaM2":22.48,"areaPy":6.8002,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":74},{"id":"room-75","building":"1호관","code":"702","name":"기획예산팀/대학성과관리센터/산업기술연구소","areaM2":45.43,"areaPy":13.742574999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":75},{"id":"room-76","building":"1호관","code":"703","name":"교무인사팀","areaM2":60.05,"areaPy":18.165125,"areaText":"","use":"행정 및 학부(과)사무실","department":"교무입학처","row":76},{"id":"room-77","building":"1호관","code":"703","name":"교무입학처장실","areaM2":49.4,"areaPy":14.943499999999998,"areaText":"","use":"행정 및 학부(과)사무실","department":"교무입학처","row":77},{"id":"room-78","building":"1호관","code":"704","name":"교무입학부처장실","areaM2":24.88,"areaPy":7.526199999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"교무입학처","row":78},{"id":"room-79","building":"1호관","code":"704-1","name":"창고","areaM2":16.96,"areaPy":5.1304,"areaText":"","use":"행정 및 학부(과)사무실","department":"교무입학처","row":79},{"id":"room-80","building":"1호관","code":"707","name":"혁신지원사업부단장실","areaM2":21.9,"areaPy":6.62475,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":80},{"id":"room-81","building":"1호관","code":"708","name":"감사장/대외평가실","areaM2":66.74,"areaPy":20.18885,"areaText":"","use":"회의실","department":"기획혁신처","row":81},{"id":"room-82","building":"1호관","code":"","name":"공조실","areaM2":45.49,"areaPy":13.760725,"areaText":"","use":"시설관리실","department":"사무처","row":82},{"id":"room-83","building":"1호관","code":"801","name":"종합회의실","areaM2":109.67,"areaPy":33.175175,"areaText":"","use":"회의실","department":"사무처","row":83},{"id":"room-84","building":"1호관","code":"802","name":"총장실","areaM2":66.41,"areaPy":20.089025,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":84},{"id":"room-85","building":"1호관","code":"803","name":"부속실","areaM2":20.73,"areaPy":6.270825,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":85},{"id":"room-86","building":"1호관","code":"804","name":"부총장실","areaM2":44.45,"areaPy":13.446125,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":86},{"id":"room-87","building":"1호관","code":"805","name":"학생처장실","areaM2":40.6,"areaPy":12.2815,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":87},{"id":"room-88","building":"1호관","code":"806","name":"사무처장실","areaM2":42.93,"areaPy":12.986324999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":88},{"id":"room-89","building":"1호관","code":"901","name":"다용도실.서고","areaM2":43.35,"areaPy":13.113375,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":89},{"id":"room-90","building":"1호관","code":"902","name":"회의실","areaM2":66.34,"areaPy":20.06785,"areaText":"","use":"회의실","department":"사무처","row":90},{"id":"room-91","building":"1호관","code":"903","name":"이사장실","areaM2":81.6,"areaPy":24.683999999999997,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":91},{"id":"room-92","building":"1호관","code":"904","name":"법인사무실","areaM2":43.36,"areaPy":13.116399999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":92},{"id":"room-93","building":"1호관","code":"905","name":"회의실","areaM2":36.6,"areaPy":11.0715,"areaText":"","use":"회의실","department":"사무처","row":93},{"id":"room-94","building":"1호관","code":"906","name":"집무실","areaM2":43.77,"areaPy":13.240425,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":94},{"id":"room-95","building":"1호관","code":"1001","name":"사료실","areaM2":126.94,"areaPy":38.39935,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":95},{"id":"room-96","building":"1호관","code":"1002","name":"회의실(1)","areaM2":41.64,"areaPy":12.5961,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":96},{"id":"room-97","building":"1호관","code":"1003","name":"회의실(2)","areaM2":41.64,"areaPy":12.5961,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":97},{"id":"room-98","building":"1호관","code":"1004","name":"집무실","areaM2":91.71,"areaPy":27.742274999999996,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":98},{"id":"room-99","building":"1호관","code":"1005","name":"탕비실","areaM2":22.18,"areaPy":6.7094499999999995,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":99},{"id":"room-100","building":"도서관","code":"101","name":"디자인홍보센터","areaM2":77.02,"areaPy":23.29855,"areaText":"","use":"도서관","department":"디자인홍보센터","row":100},{"id":"room-101","building":"도서관","code":"102","name":"홍보대사단실","areaM2":41.32,"areaPy":12.4993,"areaText":"","use":"도서관","department":"디자인홍보센터","row":101},{"id":"room-102","building":"도서관","code":"103","name":"디자인홍보센터 창고","areaM2":16.86,"areaPy":5.100149999999999,"areaText":"","use":"도서관","department":"디자인홍보센터","row":102},{"id":"room-103","building":"도서관","code":"104","name":"학보사기자단실","areaM2":31.4,"areaPy":9.4985,"areaText":"","use":"도서관","department":"디자인홍보센터","row":103},{"id":"room-104","building":"도서관","code":"105","name":"학적서고","areaM2":19.83,"areaPy":5.998574999999999,"areaText":"","use":"도서관","department":"교무입학처","row":104},{"id":"room-105","building":"도서관","code":"106","name":"행정서고","areaM2":62.81,"areaPy":19.000025,"areaText":"","use":"도서관","department":"사무처","row":105},{"id":"room-106","building":"도서관","code":"107","name":"D-STUDY(열람실)","areaM2":239.34,"areaPy":72.40035,"areaText":"","use":"도서관","department":"종합정보지원실","row":106},{"id":"room-107","building":"도서관","code":"108","name":"그룹스터디존(6개실)","areaM2":56.53,"areaPy":17.100325,"areaText":"","use":"도서관","department":"종합정보지원실","row":107},{"id":"room-109","building":"도서관","code":"101","name":"열람실","areaM2":null,"areaPy":null,"areaText":"","use":"도서관","department":"종합정보지원실","row":109},{"id":"room-110","building":"도서관","code":"102","name":"서고","areaM2":null,"areaPy":null,"areaText":"","use":"도서관","department":"종합정보지원실","row":110},{"id":"room-111","building":"도서관","code":"103","name":"열람실","areaM2":null,"areaPy":null,"areaText":"","use":"도서관","department":"종합정보지원실","row":111},{"id":"room-112","building":"도서관","code":"201","name":"어문학자료실","areaM2":663.3,"areaPy":200.64825,"areaText":"","use":"도서관","department":"종합정보지원실","row":112},{"id":"room-113","building":"도서관","code":"301","name":"과학기술자료실","areaM2":663.3,"areaPy":200.64825,"areaText":"","use":"도서관","department":"종합정보지원실","row":113},{"id":"room-114","building":"도서관","code":"401","name":"도서관사무실","areaM2":97.4,"areaPy":29.4635,"areaText":"","use":"도서관","department":"종합정보지원실","row":114},{"id":"room-115","building":"도서관","code":"402","name":"톡톡마루","areaM2":263.6,"areaPy":79.739,"areaText":"","use":"도서관","department":"종합정보지원실","row":115},{"id":"room-116","building":"도서관","code":"403","name":"온빛마루","areaM2":237.25,"areaPy":71.768125,"areaText":"","use":"도서관","department":"종합정보지원실","row":116},{"id":"room-117","building":"도서관","code":"404","name":"너나마루","areaM2":168.7,"areaPy":51.031749999999995,"areaText":"","use":"도서관","department":"종합정보지원실","row":117},{"id":"room-118","building":"도서관","code":"501","name":"기자재실","areaM2":23.2,"areaPy":7.018,"areaText":"","use":"도서관","department":"종합정보지원실","row":118},{"id":"room-119","building":"도서관","code":"502","name":"영상실","areaM2":62.98,"areaPy":19.05145,"areaText":"","use":"도서관","department":"종합정보지원실","row":119},{"id":"room-120","building":"도서관","code":"503","name":"전자계산소 기계실","areaM2":111.2,"areaPy":33.638,"areaText":"","use":"정보전산원","department":"종합정보지원실","row":120},{"id":"room-121","building":"도서관","code":"504","name":"열린마루","areaM2":337.94,"areaPy":102.22685,"areaText":"","use":"도서관","department":"종합정보지원실","row":121},{"id":"room-122","building":"도서관","code":"505","name":"전자계산소","areaM2":179.6,"areaPy":54.32899999999999,"areaText":"","use":"정보전산원","department":"종합정보지원실","row":122},{"id":"room-123","building":"도서관","code":"506","name":"VR룸","areaM2":68.53,"areaPy":20.730325,"areaText":"","use":"도서관","department":"종합정보지원실","row":123},{"id":"room-124","building":"도서관","code":"601","name":"기록물실","areaM2":23.07,"areaPy":6.978675,"areaText":"","use":"도서관","department":"종합정보지원실","row":124},{"id":"room-125","building":"도서관","code":"602","name":"인문사회자료실, 열람실","areaM2":351.89,"areaPy":106.44672499999999,"areaText":"","use":"도서관","department":"종합정보지원실","row":125},{"id":"room-126","building":"도서관","code":"603","name":"인문사회자료실, 열람실","areaM2":308.3,"areaPy":93.26075,"areaText":"","use":"도서관","department":"종합정보지원실","row":126},{"id":"room-127","building":"주차장","code":"101","name":"주차장입구","areaM2":50.06,"areaPy":15.14315,"areaText":"","use":"주차장","department":"","row":127},{"id":"room-128","building":"주차장","code":"P1P2","name":"P1P2주차장","areaM2":3826.22,"areaPy":1157.43155,"areaText":"","use":"주차장","department":"","row":128},{"id":"room-129","building":"주차장","code":"P3P4","name":"P3P4주차장","areaM2":3399.64,"areaPy":1028.3910999999998,"areaText":"","use":"주차장","department":"","row":129},{"id":"room-130","building":"주차장","code":"P5","name":"P5주차장","areaM2":2141.79,"areaPy":647.891475,"areaText":"","use":"주차장","department":"","row":130},{"id":"room-131","building":"2호관","code":"101","name":"전산실습실","areaM2":84.46,"areaPy":25.549149999999997,"areaText":"","use":"전산실습실","department":"경영학부","row":131},{"id":"room-132","building":"2호관","code":"101-1","name":"기재실","areaM2":5.55,"areaPy":1.678875,"areaText":"","use":"기재실 및 준비실","department":"경영학부","row":132},{"id":"room-133","building":"2호관","code":"102","name":"전산실습실","areaM2":79.26,"areaPy":23.97615,"areaText":"","use":"전산실습실","department":"경영학부","row":133},{"id":"room-134","building":"2호관","code":"102-1","name":"관리실","areaM2":20.86,"areaPy":6.310149999999999,"areaText":"","use":"기재실 및 준비실","department":"경영학부","row":134},{"id":"room-135","building":"2호관","code":"103","name":"기재실","areaM2":46.93,"areaPy":14.196325,"areaText":"","use":"기재실 및 준비실","department":"경영학부","row":135},{"id":"room-136","building":"2호관","code":"103-1","name":"샤워실","areaM2":57.49,"areaPy":17.390725,"areaText":"","use":"샤워실","department":"사무처","row":136},{"id":"room-137","building":"2호관","code":"104","name":"칵테일실습실","areaM2":124.6,"areaPy":37.6915,"areaText":"","use":"실험실습실","department":"경영학부","row":137},{"id":"room-138","building":"2호관","code":"104-1","name":"기재실","areaM2":9.57,"areaPy":2.894925,"areaText":"","use":"기재실 및 준비실","department":"경영학부","row":138},{"id":"room-139","building":"2호관","code":"201","name":"전산실습실","areaM2":79.56,"areaPy":24.0669,"areaText":"","use":"전산실습실","department":"경영학부","row":139},{"id":"room-140","building":"2호관","code":"201-1","name":"기재실","areaM2":5.55,"areaPy":1.678875,"areaText":"","use":"기재실 및 준비실","department":"경영학부","row":140},{"id":"room-141","building":"2호관","code":"202","name":"전산실습실","areaM2":81.37,"areaPy":24.614425,"areaText":"","use":"전산실습실","department":"경영학부","row":141},{"id":"room-142","building":"2호관","code":"202-1","name":"관리실","areaM2":23.58,"areaPy":7.132949999999999,"areaText":"","use":"기재실 및 준비실","department":"경영학부","row":142},{"id":"room-143","building":"2호관","code":"203","name":"강의실","areaM2":61.08,"areaPy":18.476699999999997,"areaText":"","use":"일반강의실","department":"경영학부","row":143},{"id":"room-144","building":"2호관","code":"204","name":"강의실","areaM2":65.24,"areaPy":19.7351,"areaText":"","use":"일반강의실","department":"경영학부","row":144},{"id":"room-145","building":"2호관","code":"205","name":"강의실","areaM2":55.96,"areaPy":16.9279,"areaText":"","use":"일반강의실","department":"경영학부","row":145},{"id":"room-146","building":"2호관","code":"301","name":"강사연구실","areaM2":30.97,"areaPy":9.368425,"areaText":"","use":"행정 및 학부(과)사무실","department":"경영학부","row":146},{"id":"room-147","building":"2호관","code":"302","name":"경영학부장실","areaM2":32.6,"areaPy":9.8615,"areaText":"","use":"강사연구실","department":"경영학부","row":147},{"id":"room-148","building":"2호관","code":"303","name":"경영학부사무실","areaM2":69.47,"areaPy":21.014675,"areaText":"","use":"행정 및 학부(과)사무실","department":"경영학부","row":148},{"id":"room-149","building":"2호관","code":"304","name":"스마트강의실","areaM2":84.22,"areaPy":25.47655,"areaText":"","use":"일반강의실","department":"경영학부","row":149},{"id":"room-150","building":"2호관","code":"305","name":"스마트강의실","areaM2":81.4,"areaPy":24.6235,"areaText":"","use":"일반강의실","department":"경영학부","row":150},{"id":"room-151","building":"2호관","code":"401","name":"관리영선팀 기재실","areaM2":12.84,"areaPy":3.8840999999999997,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":151},{"id":"room-152","building":"2호관","code":"402","name":"교수연구실","areaM2":15.47,"areaPy":4.6796750000000005,"areaText":"","use":"연구실","department":"경영학부","row":152},{"id":"room-153","building":"2호관","code":"403","name":"교수연구실","areaM2":16.2,"areaPy":4.9005,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":153},{"id":"room-154","building":"2호관","code":"404","name":"교수연구실","areaM2":15.37,"areaPy":4.649425,"areaText":"","use":"연구실","department":"생활환경공학부","row":154},{"id":"room-155","building":"2호관","code":"405","name":"경영학부학회실","areaM2":15.14,"areaPy":4.57985,"areaText":"","use":"학생시설","department":"경영학부","row":155},{"id":"room-156","building":"2호관","code":"406","name":"경영학부동아리실","areaM2":15.9,"areaPy":4.80975,"areaText":"","use":"동아리실","department":"경영학부","row":156},{"id":"room-157","building":"2호관","code":"407","name":"학생면담실","areaM2":14.24,"areaPy":4.3076,"areaText":"","use":"회의실","department":"컴퓨터공학부","row":157},{"id":"room-158","building":"2호관","code":"408","name":"교수연구실","areaM2":14.31,"areaPy":4.328775,"areaText":"","use":"연구실","department":"경영학부","row":158},{"id":"room-159","building":"2호관","code":"409","name":"교수연구실","areaM2":14.24,"areaPy":4.3076,"areaText":"","use":"연구실","department":"기계공학부","row":159},{"id":"room-160","building":"2호관","code":"410","name":"교수연구실","areaM2":14.31,"areaPy":4.328775,"areaText":"","use":"연구실","department":"로봇, 자동","row":160},{"id":"room-161","building":"2호관","code":"411","name":"교수연구실","areaM2":14.24,"areaPy":4.3076,"areaText":"","use":"연구실","department":"생활환경공학부","row":161},{"id":"room-162","building":"2호관","code":"412","name":"교수연구실","areaM2":14.31,"areaPy":4.328775,"areaText":"","use":"연구실","department":"생활환경공학부","row":162},{"id":"room-163","building":"2호관","code":"413","name":"교무인사 자료실","areaM2":14.24,"areaPy":4.3076,"areaText":"","use":"행정 및 학부(과)사무실","department":"교무입학처","row":163},{"id":"room-164","building":"2호관","code":"414","name":"교수학습지원센터","areaM2":89.47,"areaPy":27.064674999999998,"areaText":"","use":"행정 및 학부(과)사무실","department":"교수학습개발센터","row":164},{"id":"room-165","building":"2호관","code":"414-1","name":"교수학습개발센터장실","areaM2":15.38,"areaPy":4.65245,"areaText":"","use":"행정 및 학부(과)사무실","department":"교수학습개발센터","row":165},{"id":"room-166","building":"2호관","code":"414-2","name":"STUDIO A","areaM2":7.09,"areaPy":2.1447249999999998,"areaText":"","use":"행정 및 학부(과)사무실","department":"원격교육지원센터","row":166},{"id":"room-167","building":"2호관","code":"414-3","name":"STUDIO B","areaM2":7.07,"areaPy":2.138675,"areaText":"","use":"행정 및 학부(과)사무실","department":"원격교육지원센터","row":167},{"id":"room-168","building":"2호관","code":"414-4","name":"STUDIO C","areaM2":7.13,"areaPy":2.156825,"areaText":"","use":"행정 및 학부(과)사무실","department":"원격교육지원센터","row":168},{"id":"room-169","building":"2호관","code":"415","name":"멀티스튜디오실","areaM2":62.26,"areaPy":18.83365,"areaText":"","use":"행정 및 학부(과)사무실","department":"원격교육지원센터","row":169},{"id":"room-170","building":"2호관","code":"415-1","name":"셀프 스튜디오","areaM2":15.26,"areaPy":4.61615,"areaText":"","use":"행정 및 학부(과)사무실","department":"원격교육지원센터","row":170},{"id":"room-171","building":"2호관","code":"415-2","name":"온라인스튜디오","areaM2":47,"areaPy":14.2175,"areaText":"","use":"행정 및 학부(과)사무실","department":"원격교육지원센터","row":171},{"id":"room-172","building":"2호관","code":"501","name":"교수연구실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":172},{"id":"room-173","building":"2호관","code":"502","name":"교수연구실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"연구실","department":"경영학부","row":173},{"id":"room-174","building":"2호관","code":"503","name":"교수연구실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"연구실","department":"경영학부","row":174},{"id":"room-175","building":"2호관","code":"504","name":"교수연구실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":175},{"id":"room-176","building":"2호관","code":"505","name":"자유전공학과 사무실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"행정 및 학부(과)사무실","department":"자유전공학과","row":176},{"id":"room-177","building":"2호관","code":"506","name":"자유전공학과 회의실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"행정 및 학부(과)사무실","department":"자유전공학과","row":177},{"id":"room-178","building":"2호관","code":"507","name":"자유전공학과 학생상담실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"보건상담실","department":"자유전공학과","row":178},{"id":"room-179","building":"2호관","code":"508","name":"교수연구실","areaM2":21.19,"areaPy":6.409975,"areaText":"","use":"연구실","department":"생활환경공학부","row":179},{"id":"room-180","building":"2호관","code":"509","name":"교수연구실","areaM2":21.98,"areaPy":6.64895,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":180},{"id":"room-181","building":"2호관","code":"510","name":"교수회의실","areaM2":15,"areaPy":4.5375,"areaText":"","use":"교수회의실","department":"","row":181},{"id":"room-182","building":"2호관","code":"511","name":"교수연구실","areaM2":15,"areaPy":4.5375,"areaText":"","use":"연구실","department":"","row":182},{"id":"room-183","building":"2호관","code":"512","name":"교수연구실","areaM2":15,"areaPy":4.5375,"areaText":"","use":"연구실","department":"경영학부","row":183},{"id":"room-184","building":"2호관","code":"513","name":"교수연구실","areaM2":15,"areaPy":4.5375,"areaText":"","use":"연구실","department":"경영학부","row":184},{"id":"room-185","building":"2호관","code":"514","name":"교수연구실","areaM2":15,"areaPy":4.5375,"areaText":"","use":"연구실","department":"경영학부","row":185},{"id":"room-186","building":"2호관","code":"515","name":"교수연구실","areaM2":15,"areaPy":4.5375,"areaText":"","use":"연구실","department":"경영학부","row":186},{"id":"room-187","building":"2호관","code":"516","name":"교수연구실","areaM2":15,"areaPy":4.5375,"areaText":"","use":"연구실","department":"경영학부","row":187},{"id":"room-188","building":"2호관","code":"517","name":"교수연구실","areaM2":15.64,"areaPy":4.7311,"areaText":"","use":"연구실","department":"경영학부","row":188},{"id":"room-189","building":"2호관","code":"518","name":"교수연구실","areaM2":15.32,"areaPy":4.6343,"areaText":"","use":"연구실","department":"경영학부","row":189},{"id":"room-190","building":"2호관","code":"519","name":"교수연구실","areaM2":15.14,"areaPy":4.57985,"areaText":"","use":"연구실","department":"경영학부","row":190},{"id":"room-191","building":"2호관","code":"520","name":"교수연구실","areaM2":16.35,"areaPy":4.945875,"areaText":"","use":"연구실","department":"경영학부","row":191},{"id":"room-192","building":"2호관","code":"521","name":"교수연구실","areaM2":15.26,"areaPy":4.61615,"areaText":"","use":"연구실","department":"경영학부","row":192},{"id":"room-193","building":"2호관","code":"522","name":"교수연구실","areaM2":15.12,"areaPy":4.573799999999999,"areaText":"","use":"연구실","department":"경영학부","row":193},{"id":"room-194","building":"2호관","code":"601","name":"자유전공학과 상담실","areaM2":17.91,"areaPy":5.417775,"areaText":"","use":"보건상담실","department":"자유전공학과","row":194},{"id":"room-195","building":"2호관","code":"602","name":"교수연구실","areaM2":17.91,"areaPy":5.417775,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":195},{"id":"room-196","building":"2호관","code":"603","name":"교수연구실","areaM2":17.91,"areaPy":5.417775,"areaText":"","use":"연구실","department":"","row":196},{"id":"room-197","building":"2호관","code":"604","name":"교수연구실","areaM2":17.91,"areaPy":5.417775,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":197},{"id":"room-198","building":"2호관","code":"605","name":"교수연구실","areaM2":16.98,"areaPy":5.13645,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":198},{"id":"room-199","building":"2호관","code":"606","name":"교수연구실","areaM2":17.59,"areaPy":5.320975,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":199},{"id":"room-200","building":"2호관","code":"607","name":"교수연구실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"연구실","department":"교양, 컴공","row":200},{"id":"room-201","building":"2호관","code":"608","name":"교수연구실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":201},{"id":"room-202","building":"2호관","code":"609","name":"교수연구실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":202},{"id":"room-203","building":"2호관","code":"610","name":"교수연구실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":203},{"id":"room-204","building":"2호관","code":"611","name":"학생상담실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"보건상담실","department":"자유전공학과","row":204},{"id":"room-205","building":"2호관","code":"612","name":"교수연구실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":205},{"id":"room-206","building":"2호관","code":"613","name":"교수연구실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":206},{"id":"room-207","building":"2호관","code":"614","name":"교수연구실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":207},{"id":"room-208","building":"2호관","code":"615","name":"교수연구실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":208},{"id":"room-209","building":"2호관","code":"616","name":"교수연구실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"연구실","department":"경영학부","row":209},{"id":"room-210","building":"2호관","code":"617","name":"학생상담실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"보건상담실","department":"자유전공학과","row":210},{"id":"room-211","building":"2호관","code":"618","name":"교수연구실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":211},{"id":"room-212","building":"2호관","code":"619","name":"교수연구실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"연구실","department":"기계공학부","row":212},{"id":"room-213","building":"2호관","code":"620","name":"교수연구실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"연구실","department":"경영학부","row":213},{"id":"room-214","building":"2호관","code":"621","name":"교수연구실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":214},{"id":"room-215","building":"2호관","code":"622","name":"교수연구실","areaM2":16.92,"areaPy":5.1183000000000005,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":215},{"id":"room-216","building":"2호관","code":"623","name":"교수연구실","areaM2":17.42,"areaPy":5.269550000000001,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":216},{"id":"room-217","building":"2호관","code":"624","name":"교수연구실","areaM2":18.7,"areaPy":5.65675,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":217},{"id":"room-218","building":"2호관","code":"625","name":"교수연구실","areaM2":18.7,"areaPy":5.65675,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":218},{"id":"room-219","building":"2호관","code":"626","name":"교수연구실","areaM2":18.7,"areaPy":5.65675,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":219},{"id":"room-220","building":"2호관","code":"627","name":"교수연구실","areaM2":18.7,"areaPy":5.65675,"areaText":"","use":"연구실","department":"경영학부","row":220},{"id":"room-221","building":"2호관","code":"628","name":"교수연구실","areaM2":18.7,"areaPy":5.65675,"areaText":"","use":"연구실","department":"경영학부","row":221},{"id":"room-222","building":"2호관","code":"701","name":"교수연구실","areaM2":16.8,"areaPy":5.082,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":222},{"id":"room-223","building":"2호관","code":"702","name":"교수연구실","areaM2":16.8,"areaPy":5.082,"areaText":"","use":"연구실","department":"경영학부","row":223},{"id":"room-224","building":"2호관","code":"703","name":"교수연구실","areaM2":18.12,"areaPy":5.4813,"areaText":"","use":"연구실","department":"기계공학부","row":224},{"id":"room-225","building":"2호관","code":"704","name":"학생상담실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"보건상담실","department":"자유전공학과","row":225},{"id":"room-226","building":"2호관","code":"705","name":"교수연구실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":226},{"id":"room-227","building":"2호관","code":"706","name":"교수연구실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":227},{"id":"room-228","building":"2호관","code":"707","name":"교수연구실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"연구실","department":"교양과, 시각","row":228},{"id":"room-229","building":"2호관","code":"708","name":"교수연구실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":229},{"id":"room-230","building":"2호관","code":"709","name":"교수연구실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"연구실","department":"경영학부","row":230},{"id":"room-231","building":"2호관","code":"710","name":"교수연구실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"연구실","department":"생명, 유통","row":231},{"id":"room-232","building":"2호관","code":"711","name":"교수연구실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":232},{"id":"room-233","building":"2호관","code":"712","name":"교수연구실","areaM2":16.87,"areaPy":5.103175,"areaText":"","use":"연구실","department":"","row":233},{"id":"room-234","building":"2호관","code":"713","name":"교수연구실","areaM2":16.87,"areaPy":5.103175,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":234},{"id":"room-235","building":"2호관","code":"714","name":"학생상담실","areaM2":16.87,"areaPy":5.103175,"areaText":"","use":"보건상담실","department":"자유전공학과","row":235},{"id":"room-236","building":"2호관","code":"715","name":"교수연구실","areaM2":16.87,"areaPy":5.103175,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":236},{"id":"room-237","building":"2호관","code":"716","name":"교수연구실","areaM2":17.37,"areaPy":5.254425,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":237},{"id":"room-238","building":"2호관","code":"717","name":"교수연구실","areaM2":17.61,"areaPy":5.327025,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":238},{"id":"room-239","building":"2호관","code":"718","name":"교수연구실","areaM2":17.38,"areaPy":5.2574499999999995,"areaText":"","use":"연구실","department":"컴퓨터공학부","row":239},{"id":"room-240","building":"2호관","code":"719","name":"비품창고","areaM2":8.69,"areaPy":2.6287249999999998,"areaText":"","use":"시설관리실","department":"사무처","row":240},{"id":"room-241","building":"2호관","code":"B101","name":"강의실","areaM2":84.59,"areaPy":25.588475,"areaText":"","use":"일반강의실","department":"경영학부","row":241},{"id":"room-242","building":"2호관","code":"B102","name":"강의실","areaM2":106.53,"areaPy":32.225325,"areaText":"","use":"일반강의실","department":"경영학부","row":242},{"id":"room-243","building":"2호관","code":"B103","name":"강의실","areaM2":60.84,"areaPy":18.4041,"areaText":"","use":"일반강의실","department":"경영학부","row":243},{"id":"room-244","building":"2호관","code":"B104","name":"강의실","areaM2":63.62,"areaPy":19.24505,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":244},{"id":"room-245","building":"2호관","code":"B105","name":"강의실","areaM2":58.3,"areaPy":17.635749999999998,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":245},{"id":"room-246","building":"2호관","code":"B201","name":"강의실","areaM2":121.49,"areaPy":36.750724999999996,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":246},{"id":"room-247","building":"2호관","code":"B202","name":"강의실","areaM2":164.77,"areaPy":49.842925,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":247},{"id":"room-248","building":"2호관","code":"","name":"발전기실","areaM2":53.45,"areaPy":16.168625,"areaText":"","use":"시설관리실","department":"사무처","row":248},{"id":"room-249","building":"2호관","code":"","name":"기계실","areaM2":54.25,"areaPy":16.410625,"areaText":"","use":"시설관리실","department":"사무처","row":249},{"id":"room-250","building":"2호관","code":"","name":"공실(창고)(임시 동아리창고)","areaM2":6.7,"areaPy":2.02675,"areaText":"","use":"창고","department":"사무처","row":250},{"id":"room-251","building":"2호관","code":"","name":"공실(창고)","areaM2":5.55,"areaPy":1.678875,"areaText":"","use":"창고","department":"사무처","row":251},{"id":"room-252","building":"2호관","code":"","name":"공실(창고)","areaM2":9.57,"areaPy":2.894925,"areaText":"","use":"창고","department":"사무처","row":252},{"id":"room-253","building":"2호관","code":"","name":"통신실","areaM2":5.18,"areaPy":1.5669499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":253},{"id":"room-254","building":"2호관","code":"","name":"통신실","areaM2":5.18,"areaPy":1.5669499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":254},{"id":"room-255","building":"2호관","code":"","name":"통신실","areaM2":5.18,"areaPy":1.5669499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":255},{"id":"room-256","building":"2호관","code":"","name":"통신실","areaM2":3.39,"areaPy":1.025475,"areaText":"","use":"시설관리실","department":"사무처","row":256},{"id":"room-257","building":"2호관","code":"","name":"서버실","areaM2":11.7,"areaPy":3.5392499999999996,"areaText":"","use":"시설관리실","department":"사무처","row":257},{"id":"room-258","building":"2호관","code":"","name":"통신실","areaM2":3.39,"areaPy":1.025475,"areaText":"","use":"시설관리실","department":"사무처","row":258},{"id":"room-259","building":"2호관","code":"","name":"통신실","areaM2":3.39,"areaPy":1.025475,"areaText":"","use":"시설관리실","department":"사무처","row":259},{"id":"room-260","building":"2호관","code":"","name":"통신실","areaM2":3.87,"areaPy":1.170675,"areaText":"","use":"시설관리실","department":"사무처","row":260},{"id":"room-261","building":"2호관","code":"","name":"통신실","areaM2":3.87,"areaPy":1.170675,"areaText":"","use":"시설관리실","department":"사무처","row":261},{"id":"room-262","building":"3호관","code":"101","name":"여학생휴게실","areaM2":50.19,"areaPy":15.182474999999998,"areaText":"","use":"학생시설","department":"","row":262},{"id":"room-263","building":"3호관","code":"102","name":"전산실습실","areaM2":87.2,"areaPy":26.378,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":263},{"id":"room-264","building":"3호관","code":"103","name":"","areaM2":null,"areaPy":null,"areaText":"","use":"","department":"","row":264},{"id":"room-265","building":"3호관","code":"104","name":"첨단강의실","areaM2":102.66,"areaPy":31.05465,"areaText":"","use":"일반강의실","department":"경영학부","row":265},{"id":"room-266","building":"3호관","code":"105","name":"첨단강의실","areaM2":102.66,"areaPy":31.05465,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":266},{"id":"room-267","building":"3호관","code":"106","name":"장애학생지원실","areaM2":32.2,"areaPy":9.7405,"areaText":"","use":"학생시설","department":"학생처","row":267},{"id":"room-268","building":"3호관","code":"107","name":"학생상담센터, 대학인권센터, 상담실","areaM2":67.91,"areaPy":20.542775,"areaText":"","use":"보건상담실","department":"학생처","row":268},{"id":"room-269","building":"3호관","code":"108","name":"보건실","areaM2":65.35,"areaPy":19.768375,"areaText":"","use":"보건상담실","department":"학생처","row":269},{"id":"room-270","building":"3호관","code":"109","name":"커뮤니티카페","areaM2":null,"areaPy":null,"areaText":"","use":"","department":"","row":270},{"id":"room-271","building":"3호관","code":"109-1","name":"전산실습실","areaM2":86.35,"areaPy":26.120874999999998,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":271},{"id":"room-272","building":"3호관","code":"109-2","name":"전산실습실","areaM2":85.19,"areaPy":25.769975,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":272},{"id":"room-273","building":"3호관","code":"109-3","name":"부트캠프 클린룸","areaM2":152.95,"areaPy":46.267374999999994,"areaText":"","use":"실험실습실","department":"부트캠프사업단","row":273},{"id":"room-274","building":"3호관","code":"109-4","name":"공실","areaM2":null,"areaPy":null,"areaText":"","use":"","department":"","row":274},{"id":"room-275","building":"3호관","code":"110-1","name":"통합공동훈련센터","areaM2":95.89,"areaPy":29.006725,"areaText":"","use":"행정 및 학부(과)사무실","department":"통합공동훈련센터","row":275},{"id":"room-276","building":"3호관","code":"110-2","name":"컴퓨터공학부 학회실","areaM2":35.04,"areaPy":10.599599999999999,"areaText":"","use":"학생시설","department":"컴퓨터공학부","row":276},{"id":"room-277","building":"3호관","code":"111","name":"대의원실","areaM2":61.79,"areaPy":18.691475,"areaText":"","use":"학생시설","department":"학생처","row":277},{"id":"room-278","building":"3호관","code":"112","name":"총학생회실","areaM2":75.79,"areaPy":22.926475,"areaText":"","use":"학생시설","department":"학생처","row":278},{"id":"room-279","building":"3호관","code":"113","name":"첨단강의실","areaM2":131.85,"areaPy":39.884625,"areaText":"","use":"일반강의실","department":"기계공학부","row":279},{"id":"room-280","building":"3호관","code":"114","name":"세미나실","areaM2":44.67,"areaPy":13.512675,"areaText":"","use":"회의실","department":"","row":280},{"id":"room-281","building":"3호관","code":"121","name":"당직실","areaM2":39.08,"areaPy":11.8217,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":281},{"id":"room-282","building":"3호관","code":"122","name":"기능직실","areaM2":41.27,"areaPy":12.484175,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":282},{"id":"room-283","building":"3호관","code":"201","name":"교환실","areaM2":33.01,"areaPy":9.985524999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"사무처","row":283},{"id":"room-284","building":"3호관","code":"202","name":"컴퓨터공학부 서버실","areaM2":33.25,"areaPy":10.058125,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":284},{"id":"room-285","building":"3호관","code":"203","name":"AI 융합기술교육원 사무실","areaM2":33.25,"areaPy":10.058125,"areaText":"","use":"행정 및 학부(과)사무실","department":"컴퓨터공학부","row":285},{"id":"room-286","building":"3호관","code":"204","name":"AI 융합기술교육원 세미나실","areaM2":34.66,"areaPy":10.484649999999998,"areaText":"","use":"행정 및 학부(과)사무실","department":"컴퓨터공학부","row":286},{"id":"room-287","building":"3호관","code":"205","name":"AI 융합기술교육원 강사연구실","areaM2":30.9,"areaPy":9.347249999999999,"areaText":"","use":"강사연구실","department":"컴퓨터공학부","row":287},{"id":"room-288","building":"3호관","code":"206","name":"신산업특화사업단","areaM2":34.12,"areaPy":10.321299999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"컴퓨터공학부","row":288},{"id":"room-289","building":"3호관","code":"207","name":"컴퓨터공학부장/신산업사업단장","areaM2":32.89,"areaPy":9.949225,"areaText":"","use":"행정 및 학부(과)사무실","department":"컴퓨터공학부","row":289},{"id":"room-290","building":"3호관","code":"208","name":"컴퓨터공학부사무실/AI교육지원 행정실","areaM2":93.97,"areaPy":28.425925,"areaText":"","use":"행정 및 학부(과)사무실","department":"컴퓨터공학부","row":290},{"id":"room-291","building":"3호관","code":"209","name":"AI 교육 취업정보실","areaM2":6.5,"areaPy":1.96625,"areaText":"","use":"행정 및 학부(과)사무실","department":"컴퓨터공학부","row":291},{"id":"room-292","building":"3호관","code":"210","name":"전산실습실","areaM2":101.39,"areaPy":30.670475,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":292},{"id":"room-293","building":"3호관","code":"210-1","name":"관리실","areaM2":20.04,"areaPy":6.062099999999999,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":293},{"id":"room-294","building":"3호관","code":"211","name":"전산실습실","areaM2":100.9,"areaPy":30.52225,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":294},{"id":"room-295","building":"3호관","code":"212","name":"전산실습실","areaM2":101.57,"areaPy":30.724924999999995,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":295},{"id":"room-296","building":"3호관","code":"213","name":"전산실습실","areaM2":89.74,"areaPy":27.146349999999998,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":296},{"id":"room-297","building":"3호관","code":"213-1","name":"기재실","areaM2":18.76,"areaPy":5.6749,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":297},{"id":"room-298","building":"3호관","code":"214","name":"전산실습실","areaM2":91.93,"areaPy":27.808825000000002,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":298},{"id":"room-299","building":"3호관","code":"214-1","name":"관리실","areaM2":16.7,"areaPy":5.051749999999999,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":299},{"id":"room-300","building":"3호관","code":"215","name":"전산실습실","areaM2":91.98,"areaPy":27.82395,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":300},{"id":"room-301","building":"3호관","code":"215-1","name":"관리실","areaM2":16.7,"areaPy":5.051749999999999,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":301},{"id":"room-302","building":"3호관","code":"216","name":"전산실습실","areaM2":86.46,"areaPy":26.154149999999998,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":302},{"id":"room-303","building":"3호관","code":"217","name":"전산실습실","areaM2":83.26,"areaPy":25.18615,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":303},{"id":"room-304","building":"3호관","code":"217-1","name":"관리실","areaM2":29.46,"areaPy":8.91165,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":304},{"id":"room-305","building":"3호관","code":"218","name":"전산실습실","areaM2":83.49,"areaPy":25.255724999999998,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":305},{"id":"room-306","building":"3호관","code":"219","name":"전산실습실","areaM2":86.67,"areaPy":26.217675,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":306},{"id":"room-307","building":"3호관","code":"301","name":"전산응용실습실(1)","areaM2":110.16,"areaPy":33.3234,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":307},{"id":"room-308","building":"3호관","code":"301-1","name":"관리실","areaM2":10.19,"areaPy":3.0824749999999996,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":308},{"id":"room-309","building":"3호관","code":"302","name":"전산응용실습실(2)","areaM2":100.63,"areaPy":30.440575,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":309},{"id":"room-310","building":"3호관","code":"303","name":"글사랑/MOS","areaM2":33.16,"areaPy":10.030899999999999,"areaText":"","use":"동아리실","department":"전기전자통신공학부","row":310},{"id":"room-311","building":"3호관","code":"304","name":"EDAM","areaM2":33.16,"areaPy":10.030899999999999,"areaText":"","use":"동아리실","department":"전기전자통신공학부","row":311},{"id":"room-312","building":"3호관","code":"305","name":"NTE/RLC","areaM2":33.16,"areaPy":10.030899999999999,"areaText":"","use":"동아리실","department":"전기전자통신공학부","row":312},{"id":"room-313","building":"3호관","code":"306","name":"전산응용실습실(3)","areaM2":83.65,"areaPy":25.304125000000003,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":313},{"id":"room-314","building":"3호관","code":"306-1","name":"관리실","areaM2":18.96,"areaPy":5.7354,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":314},{"id":"room-315","building":"3호관","code":"307","name":"전산응용실습실(4)","areaM2":84.83,"areaPy":25.661075,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":315},{"id":"room-316","building":"3호관","code":"308","name":"전산응용실습실(5)","areaM2":99.95,"areaPy":30.234875,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":316},{"id":"room-317","building":"3호관","code":"309","name":"CPR","areaM2":31.29,"areaPy":9.465225,"areaText":"","use":"동아리실","department":"전기전자통신공학부","row":317},{"id":"room-318","building":"3호관","code":"310","name":"전산응용실습실(6)","areaM2":106.72,"areaPy":32.2828,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":318},{"id":"room-319","building":"3호관","code":"310-1","name":"관리실","areaM2":17.28,"areaPy":5.2272,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":319},{"id":"room-320","building":"3호관","code":"310-2","name":"기재실","areaM2":18.17,"areaPy":5.496425,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":320},{"id":"room-321","building":"3호관","code":"311","name":"전산응용실습실(7)","areaM2":107.82,"areaPy":32.61555,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":321},{"id":"room-322","building":"3호관","code":"311-1","name":"관리실","areaM2":17.28,"areaPy":5.2272,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":322},{"id":"room-323","building":"3호관","code":"312","name":"학회실","areaM2":44.23,"areaPy":13.379574999999999,"areaText":"","use":"학생시설","department":"전기전자통신공학부","row":323},{"id":"room-324","building":"3호관","code":"313","name":"전산실습실","areaM2":83.79,"areaPy":25.346475,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":324},{"id":"room-325","building":"3호관","code":"314","name":"전산실습실","areaM2":81.99,"areaPy":24.801975,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":325},{"id":"room-326","building":"3호관","code":"314-1","name":"관리실","areaM2":14,"areaPy":4.234999999999999,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":326},{"id":"room-327","building":"3호관","code":"315","name":"전산실습실","areaM2":82.76,"areaPy":25.0349,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":327},{"id":"room-328","building":"3호관","code":"315-1","name":"관리실","areaM2":14,"areaPy":4.234999999999999,"areaText":"","use":"기재실 및 준비실","department":"컴퓨터공학부","row":328},{"id":"room-329","building":"3호관","code":"316","name":"사회맞춤형 공용 전산실","areaM2":85.07,"areaPy":25.733674999999998,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":329},{"id":"room-330","building":"3호관","code":"401","name":"PLC","areaM2":32.13,"areaPy":9.719325000000001,"areaText":"","use":"동아리실","department":"전기전자통신공학부","row":330},{"id":"room-331","building":"3호관","code":"402","name":"PLC제어실험실","areaM2":82.71,"areaPy":25.019774999999996,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":331},{"id":"room-332","building":"3호관","code":"403","name":"전기과 실습준비실","areaM2":84.38,"areaPy":25.524949999999997,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":332},{"id":"room-333","building":"3호관","code":"404","name":"교수연구실","areaM2":33.2,"areaPy":10.043000000000001,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":333},{"id":"room-334","building":"3호관","code":"405","name":"교수연구실","areaM2":33.2,"areaPy":10.043000000000001,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":334},{"id":"room-335","building":"3호관","code":"406","name":"HiVE사업단 전기전자기술교육실","areaM2":33.2,"areaPy":10.043000000000001,"areaText":"","use":"행정 및 학부(과)사무실","department":"산학협력단","row":335},{"id":"room-336","building":"3호관","code":"407","name":"부트캠프사업단 반도체기술교육실","areaM2":33.59,"areaPy":10.160975,"areaText":"","use":"행정 및 학부(과)사무실","department":"부트캠프사업단","row":336},{"id":"room-337","building":"3호관","code":"408","name":"강사연구실","areaM2":33.2,"areaPy":10.043000000000001,"areaText":"","use":"강사연구실","department":"전기전자통신공학부","row":337},{"id":"room-338","building":"3호관","code":"409","name":"전기전자통신공학부사무실","areaM2":84.51,"areaPy":25.564275000000002,"areaText":"","use":"행정 및 학부(과)사무실","department":"전기전자통신공학부","row":338},{"id":"room-339","building":"3호관","code":"409-1","name":"관리실","areaM2":15.33,"areaPy":4.637325,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":339},{"id":"room-340","building":"3호관","code":"410","name":"전기전자통신공학부장실","areaM2":33.43,"areaPy":10.112575,"areaText":"","use":"행정 및 학부(과)사무실","department":"전기전자통신공학부","row":340},{"id":"room-341","building":"3호관","code":"411","name":"전자 기재실","areaM2":83.44,"areaPy":25.240599999999997,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":341},{"id":"room-342","building":"3호관","code":"412","name":"전자응용실험실","areaM2":83.29,"areaPy":25.195225,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":342},{"id":"room-343","building":"3호관","code":"413","name":"주문식교육실습실(통합)","areaM2":116.15,"areaPy":35.135375,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":343},{"id":"room-344","building":"3호관","code":"413-1","name":"기재실","areaM2":16.54,"areaPy":5.003349999999999,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":344},{"id":"room-345","building":"3호관","code":"413-2","name":"기재실","areaM2":18.37,"areaPy":5.556925000000001,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":345},{"id":"room-346","building":"3호관","code":"414","name":"기초전자실험실","areaM2":117.18,"areaPy":35.44695,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":346},{"id":"room-347","building":"3호관","code":"414-1","name":"기재실","areaM2":17.05,"areaPy":5.157625,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":347},{"id":"room-348","building":"3호관","code":"415","name":"공용실습실","areaM2":44.35,"areaPy":13.415875,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":348},{"id":"room-349","building":"3호관","code":"416","name":"기기제어실험실","areaM2":127.56,"areaPy":38.5869,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":349},{"id":"room-350","building":"3호관","code":"417","name":"전기공학과기재실","areaM2":15.81,"areaPy":4.782525,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":350},{"id":"room-351","building":"3호관","code":"418","name":"컴퓨터응용실험실","areaM2":107.07,"areaPy":32.388675,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":351},{"id":"room-352","building":"3호관","code":"419","name":"전기공학과기재실","areaM2":20.88,"areaPy":6.316199999999999,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":352},{"id":"room-353","building":"3호관","code":"420","name":"회로제작실험실","areaM2":106.59,"areaPy":32.243475,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":353},{"id":"room-354","building":"3호관","code":"501","name":"정보통신기재실","areaM2":49.34,"areaPy":14.92535,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":354},{"id":"room-355","building":"3호관","code":"502","name":"전자통신기초실험실","areaM2":83.63,"areaPy":25.298074999999997,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":355},{"id":"room-356","building":"3호관","code":"503","name":"프로젝트용실험실","areaM2":100.94,"areaPy":30.53435,"areaText":"","use":"전산실습실","department":"전기전자통신공학부","row":356},{"id":"room-357","building":"3호관","code":"504","name":"디지털전자회로실험실","areaM2":100.94,"areaPy":30.53435,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":357},{"id":"room-358","building":"3호관","code":"505","name":"네트워크실험실","areaM2":133.27,"areaPy":40.314175,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":358},{"id":"room-359","building":"3호관","code":"505-1","name":"기재실","areaM2":18.27,"areaPy":5.526675,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":359},{"id":"room-360","building":"3호관","code":"506","name":"누리나래","areaM2":21.53,"areaPy":6.512825,"areaText":"","use":"동아리실","department":"전기전자통신공학부","row":360},{"id":"room-361","building":"3호관","code":"507","name":"전자기기실험실","areaM2":113.3,"areaPy":34.27325,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":361},{"id":"room-362","building":"3호관","code":"508","name":"정보통신기재실","areaM2":45.41,"areaPy":13.736524999999999,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":362},{"id":"room-363","building":"3호관","code":"509","name":"강의실","areaM2":86.5,"areaPy":26.166249999999998,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":363},{"id":"room-364","building":"3호관","code":"510","name":"실감형 콘텐츠 실험실","areaM2":86.5,"areaPy":26.166249999999998,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":364},{"id":"room-365","building":"3호관","code":"511","name":"MARS/ONE","areaM2":86.5,"areaPy":26.166249999999998,"areaText":"","use":"동아리실","department":"컴퓨터공학부","row":365},{"id":"room-366","building":"3호관","code":"512","name":"CAN/다솜/EL/MIT","areaM2":86.5,"areaPy":26.166249999999998,"areaText":"","use":"동아리실","department":"컴퓨터공학부","row":366},{"id":"room-367","building":"3호관","code":"513","name":"강의실","areaM2":104.06,"areaPy":31.47815,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":367},{"id":"room-368","building":"3호관","code":"514","name":"강의실","areaM2":102.93,"areaPy":31.136325000000003,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":368},{"id":"room-369","building":"3호관","code":"515","name":"강의실","areaM2":102.93,"areaPy":31.136325000000003,"areaText":"","use":"일반강의실","department":"전기전자통신공학부","row":369},{"id":"room-370","building":"3호관","code":"","name":"통신실","areaM2":12.75,"areaPy":3.856875,"areaText":"","use":"시설관리실","department":"사무처","row":370},{"id":"room-371","building":"3호관","code":"","name":"통신실","areaM2":6.02,"areaPy":1.8210499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":371},{"id":"room-372","building":"3호관","code":"","name":"통신실","areaM2":6.02,"areaPy":1.8210499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":372},{"id":"room-373","building":"3호관","code":"","name":"통신실","areaM2":6.02,"areaPy":1.8210499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":373},{"id":"room-374","building":"3호관","code":"","name":"통신실","areaM2":6.02,"areaPy":1.8210499999999998,"areaText":"","use":"시설관리실","department":"사무처","row":374},{"id":"room-375","building":"4호관","code":"101","name":"샤워실","areaM2":null,"areaPy":null,"areaText":"","use":"샤워실","department":"","row":375},{"id":"room-376","building":"4호관","code":"102","name":"로봇자동화교육센터","areaM2":121.29,"areaPy":36.690225,"areaText":"","use":"실험실습실","department":"로봇자동화공학부","row":376},{"id":"room-377","building":"4호관","code":"102-1","name":"창고","areaM2":13.01,"areaPy":3.9355249999999997,"areaText":"","use":"창고","department":"로봇자동화공학부","row":377},{"id":"room-378","building":"4호관","code":"103","name":"정밀측정실","areaM2":132.92,"areaPy":40.208299999999994,"areaText":"","use":"실험실습실","department":"기계공학부","row":378},{"id":"room-379","building":"4호관","code":"104","name":"교수연구실","areaM2":23.21,"areaPy":7.021025,"areaText":"","use":"연구실","department":"기계공학부","row":379},{"id":"room-380","building":"4호관","code":"105","name":"열공학실험실","areaM2":97.31,"areaPy":29.436275,"areaText":"","use":"실험실습실","department":"기계공학부","row":380},{"id":"room-381","building":"4호관","code":"105-1","name":"열공학실험실 준비실","areaM2":21.99,"areaPy":6.651974999999999,"areaText":"","use":"기재실 및 준비실","department":"기계공학부","row":381},{"id":"room-382","building":"4호관","code":"106","name":"유체실험실","areaM2":92.92,"areaPy":28.1083,"areaText":"","use":"실험실습실","department":"기계공학부","row":382},{"id":"room-383","building":"4호관","code":"107","name":"재료실험실","areaM2":120.85,"areaPy":36.557125,"areaText":"","use":"실험실습실","department":"기계공학부","row":383},{"id":"room-384","building":"4호관","code":"108","name":"기재실","areaM2":28.97,"areaPy":8.763425,"areaText":"","use":"기재실 및 준비실","department":"기계공학부","row":384},{"id":"room-385","building":"4호관","code":"109","name":"전산응용설계실","areaM2":90.65,"areaPy":27.421625000000002,"areaText":"","use":"실험실습실","department":"기계공학부","row":385},{"id":"room-386","building":"4호관","code":"201","name":"유공압실험실","areaM2":123.59,"areaPy":37.385975,"areaText":"","use":"실험실습실","department":"로봇자동화공학부","row":386},{"id":"room-387","building":"4호관","code":"202","name":"강사연구실","areaM2":24.77,"areaPy":7.492925,"areaText":"","use":"행정 및 학부(과)사무실","department":"부트캠프사업단","row":387},{"id":"room-388","building":"4호관","code":"203","name":"부트캠프사업단 사무실","areaM2":25.75,"areaPy":7.789375,"areaText":"","use":"행정 및 학부(과)사무실","department":"기계공학부","row":388},{"id":"room-389","building":"4호관","code":"204","name":"부트캠프사업단 세미나실","areaM2":24.2,"areaPy":7.3205,"areaText":"","use":"행정 및 학부(과)사무실","department":"부트캠프사업단","row":389},{"id":"room-390","building":"4호관","code":"205","name":"부트캠프사업단장실","areaM2":26.21,"areaPy":7.928525,"areaText":"","use":"행정 및 학부(과)사무실","department":"로봇자동화공학부","row":390},{"id":"room-391","building":"4호관","code":"206","name":"기계/로봇자동화 사무실","areaM2":111.45,"areaPy":33.713625,"areaText":"","use":"행정 및 학부(과)사무실","department":"기계공학부","row":391},{"id":"room-392","building":"4호관","code":"207","name":"로봇, 기계공학부 취업정보실","areaM2":null,"areaPy":null,"areaText":"","use":"행정 및 학부(과)사무실","department":"기계공학부","row":392},{"id":"room-393","building":"4호관","code":"208","name":"기계공학부장실","areaM2":24.21,"areaPy":7.323525,"areaText":"","use":"행정 및 학부(과)사무실","department":"기계공학부","row":393},{"id":"room-394","building":"4호관","code":"209","name":"강사연구실(로봇, 기계공학부 창고 임시사용중)","areaM2":23.72,"areaPy":7.175299999999999,"areaText":"","use":"강사연구실","department":"로봇자동화공학부","row":394},{"id":"room-395","building":"4호관","code":"210","name":"기기분석실험실","areaM2":89.46,"areaPy":27.061649999999997,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":395},{"id":"room-396","building":"4호관","code":"211","name":"UR, SMART","areaM2":51.06,"areaPy":15.44565,"areaText":"","use":"동아리실","department":"로봇자동화공학부","row":396},{"id":"room-397","building":"4호관","code":"212","name":"교수연구실(준비실겸용)","areaM2":28.03,"areaPy":8.479075,"areaText":"","use":"연구실","department":"생활환경공학부","row":397},{"id":"room-398","building":"4호관","code":"213","name":"단위조작실험실","areaM2":91.26,"areaPy":27.60615,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":398},{"id":"room-399","building":"4호관","code":"214","name":"일반화학실험실","areaM2":124.03,"areaPy":37.519075,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":399},{"id":"room-400","building":"4호관","code":"301","name":"로봇학회실","areaM2":31.4,"areaPy":9.4985,"areaText":"","use":"학생시설","department":"로봇자동화공학부","row":400},{"id":"room-401","building":"4호관","code":"302","name":"실습준비실","areaM2":28.97,"areaPy":8.763425,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":401},{"id":"room-402","building":"4호관","code":"304","name":"고분자실험실","areaM2":92.27,"areaPy":27.911675,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":402},{"id":"room-403","building":"4호관","code":"305","name":"생명화공과 학회실","areaM2":10.96,"areaPy":3.3154000000000003,"areaText":"","use":"학생시설","department":"생활환경공학부","row":403},{"id":"room-404","building":"4호관","code":"306","name":"생명화공과 사무실","areaM2":51.5,"areaPy":15.57875,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":404},{"id":"room-405","building":"4호관","code":"307","name":"교수회의실","areaM2":24.66,"areaPy":7.45965,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":405},{"id":"room-406","building":"4호관","code":"308","name":"전산실습실","areaM2":83.76,"areaPy":25.337400000000002,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":406},{"id":"room-407","building":"4호관","code":"308-1","name":"바이오텍","areaM2":20.44,"areaPy":6.1831000000000005,"areaText":"","use":"동아리실","department":"생활환경공학부","row":407},{"id":"room-408","building":"4호관","code":"308-2","name":"NUKE","areaM2":12.11,"areaPy":3.6632749999999996,"areaText":"","use":"동아리실","department":"생활환경공학부","row":408},{"id":"room-409","building":"4호관","code":"309","name":"생명화학실험실(크린룸)","areaM2":104.31,"areaPy":31.553774999999998,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":409},{"id":"room-410","building":"4호관","code":"310","name":"크린룸 세포배양실","areaM2":34.78,"areaPy":10.520950000000001,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":410},{"id":"room-411","building":"4호관","code":"311-1","name":"로보틱스","areaM2":25.82,"areaPy":7.81055,"areaText":"","use":"동아리실","department":"기계공학부","row":411},{"id":"room-412","building":"4호관","code":"311-2","name":"ICES","areaM2":24.66,"areaPy":7.45965,"areaText":"","use":"동아리실","department":"기계공학부","row":412},{"id":"room-413","building":"4호관","code":"312","name":"실습기재실","areaM2":29.41,"areaPy":8.896525,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":413},{"id":"room-414","building":"4호관","code":"313","name":"생명화학실험실","areaM2":147.22,"areaPy":44.53405,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":414},{"id":"room-415","building":"4호관","code":"314","name":"생명기기분석실","areaM2":26.92,"areaPy":8.1433,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":415},{"id":"room-416","building":"4호관","code":"315","name":"교수연구실","areaM2":32.77,"areaPy":9.912925000000001,"areaText":"","use":"연구실","department":"생활환경공학부","row":416},{"id":"room-417","building":"4호관","code":"401","name":"기재실","areaM2":29.32,"areaPy":8.869299999999999,"areaText":"","use":"기재실 및 준비실","department":"로봇자동화공학부","row":417},{"id":"room-418","building":"4호관","code":"402","name":"컴퓨터응용실습실(통합)","areaM2":122.45,"areaPy":37.041125,"areaText":"","use":"전산실습실","department":"로봇자동화공학부","row":418},{"id":"room-419","building":"4호관","code":"403","name":"실험준비실","areaM2":27.22,"areaPy":8.23405,"areaText":"","use":"기재실 및 준비실","department":"로봇자동화공학부","row":419},{"id":"room-420","building":"4호관","code":"404","name":"컴퓨터응용실험실","areaM2":105.13,"areaPy":31.801824999999997,"areaText":"","use":"전산실습실","department":"로봇자동화공학부","row":420},{"id":"room-421","building":"4호관","code":"405","name":"기계설계과 전산실","areaM2":105.13,"areaPy":31.801824999999997,"areaText":"","use":"전산실습실","department":"기계공학부","row":421},{"id":"room-422","building":"4호관","code":"405-1","name":"관리실","areaM2":18.02,"areaPy":5.4510499999999995,"areaText":"","use":"기재실 및 준비실","department":"기계공학부","row":422},{"id":"room-423","building":"4호관","code":"407","name":"기계과 전산실습실","areaM2":110.67,"areaPy":33.477675,"areaText":"","use":"전산실습실","department":"기계공학부","row":423},{"id":"room-424","building":"4호관","code":"408","name":"전공동아리(지능형)","areaM2":50.79,"areaPy":15.363975,"areaText":"","use":"동아리실","department":"로봇자동화공학부","row":424},{"id":"room-425","building":"4호관","code":"409","name":"메카트로닉스실습실","areaM2":104.09,"areaPy":31.487225,"areaText":"","use":"전산실습실","department":"로봇자동화공학부","row":425},{"id":"room-426","building":"4호관","code":"410","name":"컴퓨터실습실(2)","areaM2":110.4,"areaPy":33.396,"areaText":"","use":"전산실습실","department":"로봇자동화공학부","row":426},{"id":"room-427","building":"4호관","code":"411","name":"전공동아리(메카니카)","areaM2":29.34,"areaPy":8.87535,"areaText":"","use":"동아리실","department":"로봇자동화공학부","row":427},{"id":"room-428","building":"4호관","code":"501","name":"실험준비실","areaM2":29.88,"areaPy":9.038699999999999,"areaText":"","use":"기재실 및 준비실","department":"기계공학부","row":428},{"id":"room-429","building":"4호관","code":"502","name":"자동제어실험실","areaM2":124.6,"areaPy":37.6915,"areaText":"","use":"실험실습실","department":"기계공학부","row":429},{"id":"room-430","building":"4호관","code":"502-1","name":"실험준비실","areaM2":20.11,"areaPy":6.0832749999999995,"areaText":"","use":"기재실 및 준비실","department":"기계공학부","row":430},{"id":"room-431","building":"4호관","code":"503","name":"기계설계과 전산실습실","areaM2":104.83,"areaPy":31.711074999999997,"areaText":"","use":"전산실습실","department":"기계공학부","row":431},{"id":"room-432","building":"4호관","code":"504","name":"기계과 종합설계실","areaM2":105.13,"areaPy":31.801824999999997,"areaText":"","use":"전산실습실","department":"기계공학부","row":432},{"id":"room-433","building":"4호관","code":"504-1","name":"실험준비실","areaM2":12.61,"areaPy":3.8145249999999997,"areaText":"","use":"기재실 및 준비실","department":"기계공학부","row":433},{"id":"room-434","building":"4호관","code":"506","name":"한울","areaM2":25.98,"areaPy":7.85895,"areaText":"","use":"동아리실","department":"기계공학부","row":434},{"id":"room-435","building":"4호관","code":"507","name":"SPACE","areaM2":25.98,"areaPy":7.85895,"areaText":"","use":"동아리실","department":"기계공학부","row":435},{"id":"room-436","building":"4호관","code":"508","name":"A+","areaM2":25.98,"areaPy":7.85895,"areaText":"","use":"동아리실","department":"기계공학부","row":436},{"id":"room-437","building":"4호관","code":"509","name":"창의적공학실험실","areaM2":104.8,"areaPy":31.701999999999998,"areaText":"","use":"실험실습실","department":"로봇자동화공학부","row":437},{"id":"room-438","building":"4호관","code":"510","name":"MCA/MAS","areaM2":60.46,"areaPy":18.28915,"areaText":"","use":"동아리실","department":"로봇자동화공학부","row":438},{"id":"room-439","building":"4호관","code":"511","name":"기재실","areaM2":60.21,"areaPy":18.213525,"areaText":"","use":"기재실 및 준비실","department":"로봇자동화공학부","row":439},{"id":"room-440","building":"4호관","code":"512","name":"기초전기전자실습실","areaM2":122.35,"areaPy":37.010875,"areaText":"","use":"실험실습실","department":"로봇자동화공학부","row":440},{"id":"room-441","building":"4호관","code":"601","name":"동아리휴게실","areaM2":52.91,"areaPy":16.005274999999997,"areaText":"","use":"동아리실","department":"학생처","row":441},{"id":"room-442","building":"4호관","code":"602","name":"동아리실","areaM2":23.4,"areaPy":7.078499999999999,"areaText":"","use":"동아리실","department":"학생처","row":442},{"id":"room-443","building":"4호관","code":"603","name":"동아리실","areaM2":23.4,"areaPy":7.078499999999999,"areaText":"","use":"동아리실","department":"학생처","row":443},{"id":"room-444","building":"4호관","code":"604","name":"동아리실","areaM2":23.4,"areaPy":7.078499999999999,"areaText":"","use":"동아리실","department":"학생처","row":444},{"id":"room-445","building":"4호관","code":"605","name":"동아리실","areaM2":19.8,"areaPy":5.9895,"areaText":"","use":"동아리실","department":"학생처","row":445},{"id":"room-446","building":"4호관","code":"606","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":446},{"id":"room-447","building":"4호관","code":"607","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":447},{"id":"room-448","building":"4호관","code":"608","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":448},{"id":"room-449","building":"4호관","code":"609","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":449},{"id":"room-450","building":"4호관","code":"610","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":450},{"id":"room-451","building":"4호관","code":"611","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":451},{"id":"room-452","building":"4호관","code":"612","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":452},{"id":"room-453","building":"4호관","code":"613","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":453},{"id":"room-454","building":"4호관","code":"614","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":454},{"id":"room-455","building":"4호관","code":"615","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":455},{"id":"room-456","building":"4호관","code":"616","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":456},{"id":"room-457","building":"4호관","code":"617","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":457},{"id":"room-458","building":"4호관","code":"618","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":458},{"id":"room-459","building":"4호관","code":"619","name":"동아리실","areaM2":19.5,"areaPy":5.89875,"areaText":"","use":"동아리실","department":"학생처","row":459},{"id":"room-460","building":"4호관","code":"620","name":"동아리실","areaM2":41.65,"areaPy":12.599124999999999,"areaText":"","use":"동아리실","department":"학생처","row":460},{"id":"room-461","building":"4호관","code":"621","name":"동아리실","areaM2":46.72,"areaPy":14.1328,"areaText":"","use":"동아리실","department":"학생처","row":461},{"id":"room-462","building":"4호관","code":"622","name":"동아리실","areaM2":45.78,"areaPy":13.84845,"areaText":"","use":"동아리실","department":"학생처","row":462},{"id":"room-463","building":"4호관","code":"623","name":"동아리실","areaM2":23.4,"areaPy":7.078499999999999,"areaText":"","use":"동아리실","department":"학생처","row":463},{"id":"room-464","building":"4호관","code":"624","name":"동아리실","areaM2":23.4,"areaPy":7.078499999999999,"areaText":"","use":"동아리실","department":"학생처","row":464},{"id":"room-467","building":"4호관","code":"B-101","name":"창의적공학실습실","areaM2":364.02,"areaPy":110.11604999999999,"areaText":"","use":"실험실습실","department":"기계공학부","row":467},{"id":"room-468","building":"4호관","code":"B-102","name":"오토모빌","areaM2":25.91,"areaPy":7.837775,"areaText":"","use":"동아리실","department":"기계공학부","row":468},{"id":"room-469","building":"4호관","code":"B-103","name":"기재실","areaM2":53.03,"areaPy":16.041574999999998,"areaText":"","use":"기재실 및 준비실","department":"기계공학부","row":469},{"id":"room-470","building":"4호관","code":"B-104","name":"공작실","areaM2":519.29,"areaPy":157.08522499999998,"areaText":"","use":"실험실습실","department":"기계공학부","row":470},{"id":"room-471","building":"4호관","code":"","name":"보일러실","areaM2":26.729999999999997,"areaPy":8.085824999999998,"areaText":"","use":"시설관리실","department":"사무처","row":471},{"id":"room-472","building":"4호관","code":"","name":"EPS실","areaM2":16.08,"areaPy":4.864199999999999,"areaText":"","use":"시설관리실","department":"사무처","row":472},{"id":"room-473","building":"4호관","code":"","name":"옥내소화전펌프실","areaM2":35.309999999999995,"areaPy":10.681274999999998,"areaText":"","use":"시설관리실","department":"사무처","row":473},{"id":"room-474","building":"4호관","code":"","name":"통신실","areaM2":4.05,"areaPy":1.225125,"areaText":"","use":"시설관리실","department":"종합정보지원실","row":474},{"id":"room-475","building":"4호관","code":"","name":"통신실","areaM2":6.6,"areaPy":1.9965,"areaText":"","use":"시설관리실","department":"종합정보지원실","row":475},{"id":"room-476","building":"5호관","code":"101","name":"튜터링카페","areaM2":100.88,"areaPy":30.516199999999998,"areaText":"","use":"학생시설","department":"교수학습개발센터","row":476},{"id":"room-477","building":"5호관","code":"101-1","name":"튜터링카페-1","areaM2":null,"areaPy":null,"areaText":"","use":"학생시설","department":"교수학습개발센터","row":477},{"id":"room-478","building":"5호관","code":"101-2","name":"튜터링카페-2","areaM2":null,"areaPy":null,"areaText":"","use":"학생시설","department":"교수학습개발센터","row":478},{"id":"room-479","building":"5호관","code":"101-3","name":"튜터링카페-3","areaM2":null,"areaPy":null,"areaText":"","use":"학생시설","department":"교수학습개발센터","row":479},{"id":"room-480","building":"5호관","code":"101-4","name":"튜터링카페-4","areaM2":null,"areaPy":null,"areaText":"","use":"학생시설","department":"교수학습개발센터","row":480},{"id":"room-481","building":"5호관","code":"101-5","name":"튜터링카페-5","areaM2":null,"areaPy":null,"areaText":"","use":"학생시설","department":"교수학습개발센터","row":481},{"id":"room-482","building":"5호관","code":"101-6","name":"튜터링카페-6","areaM2":null,"areaPy":null,"areaText":"","use":"학생시설","department":"교수학습개발센터","row":482},{"id":"room-483","building":"5호관","code":"102","name":"바이오기기분석실험실","areaM2":109.64,"areaPy":33.1661,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":483},{"id":"room-484","building":"5호관","code":"103","name":"PD Lab","areaM2":156.47,"areaPy":47.332175,"areaText":"","use":"학생시설","department":"기획혁신처","row":484},{"id":"room-485","building":"5호관","code":"102-1","name":"공동기기실","areaM2":27.11,"areaPy":8.200775,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":485},{"id":"room-486","building":"5호관","code":"201","name":"바이오미생물실험실","areaM2":219.83,"areaPy":66.498575,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":486},{"id":"room-487","building":"5호관","code":"202-1","name":"취업정보실","areaM2":24.17,"areaPy":7.311425000000001,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":487},{"id":"room-488","building":"5호관","code":"202-2","name":"바이오 동아리실","areaM2":51.25,"areaPy":15.503124999999999,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":488},{"id":"room-489","building":"5호관","code":"202-3","name":"기재실","areaM2":16.14,"areaPy":4.88235,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":489},{"id":"room-490","building":"5호관","code":"203","name":"단백질분석실험실","areaM2":151.83,"areaPy":45.928575,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":490},{"id":"room-491","building":"5호관","code":"301","name":"DM Lab","areaM2":420.7,"areaPy":127.26174999999999,"areaText":"","use":"학생시설","department":"기획혁신처","row":491},{"id":"room-492","building":"5호관","code":"B101","name":"스마트융합제작 실습실","areaM2":153.11,"areaPy":46.315775,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":492},{"id":"room-493","building":"5호관","code":"B102","name":"스마트융합 마감 공정 실습실","areaM2":86.09,"areaPy":26.042225000000002,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":493},{"id":"room-494","building":"5호관","code":"","name":"경비실","areaM2":8.19,"areaPy":2.4774749999999996,"areaText":"","use":"시설관리실","department":"사무처","row":494},{"id":"room-495","building":"5호관","code":"","name":"보일러실","areaM2":6.41,"areaPy":1.939025,"areaText":"","use":"시설관리실","department":"사무처","row":495},{"id":"room-496","building":"6호관","code":"101","name":"실내건축 큐레이션 실습실","areaM2":85.77,"areaPy":25.945424999999997,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":496},{"id":"room-497","building":"6호관","code":"102","name":"세미나실","areaM2":32.83,"areaPy":9.931075,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":497},{"id":"room-498","building":"6호관","code":"103","name":"MM참여형 강의실","areaM2":65.03,"areaPy":19.671575,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":498},{"id":"room-499","building":"6호관","code":"104","name":"클라우드 컴퓨팅 실습실","areaM2":65.03,"areaPy":19.671575,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":499},{"id":"room-500","building":"6호관","code":"105","name":"강의실","areaM2":75.74,"areaPy":22.91135,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":500},{"id":"room-501","building":"6호관","code":"106","name":"갤러리","areaM2":76.31,"areaPy":23.083775,"areaText":"","use":"학생시설","department":"","row":501},{"id":"room-502","building":"6호관","code":"107","name":"강의실","areaM2":66.07,"areaPy":19.986174999999996,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":502},{"id":"room-503","building":"6호관","code":"108","name":"강의실","areaM2":65.62,"areaPy":19.85005,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":503},{"id":"room-504","building":"6호관","code":"109","name":"청년도약 인재양성 부트캠프사업단 사무실","areaM2":65.62,"areaPy":19.85005,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":504},{"id":"room-505","building":"6호관","code":"110","name":"협업 Lab","areaM2":130.19,"areaPy":39.382475,"areaText":"","use":"학생시설","department":"생활환경공학부","row":505},{"id":"room-506","building":"6호관","code":"111","name":"소방감시실","areaM2":25.44,"areaPy":7.6956,"areaText":"","use":"시설관리실","department":"생활환경공학부","row":506},{"id":"room-507","building":"6호관","code":"112","name":"AI PC 실습실","areaM2":86.5,"areaPy":26.166249999999998,"areaText":"","use":"전산실습실","department":"컴퓨터공학부","row":507},{"id":"room-508","building":"6호관","code":"113","name":"","areaM2":null,"areaPy":null,"areaText":"","use":"","department":"","row":508},{"id":"room-509","building":"6호관","code":"201","name":"강의실","areaM2":85.77,"areaPy":25.945424999999997,"areaText":"","use":"일반강의실","department":"기계공학부","row":509},{"id":"room-510","building":"6호관","code":"202","name":"기재실","areaM2":20.6,"areaPy":6.2315000000000005,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":510},{"id":"room-511","building":"6호관","code":"203","name":"강의실","areaM2":65.06,"areaPy":19.68065,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":511},{"id":"room-512","building":"6호관","code":"204","name":"강의실","areaM2":65.06,"areaPy":19.68065,"areaText":"","use":"일반강의실","department":"경영학부","row":512},{"id":"room-513","building":"6호관","code":"205","name":"강의실","areaM2":65.06,"areaPy":19.68065,"areaText":"","use":"일반강의실","department":"교양과","row":513},{"id":"room-514","building":"6호관","code":"206","name":"동아리실 (WIND, SYNTAX)","areaM2":20.49,"areaPy":6.198224999999999,"areaText":"","use":"동아리실","department":"","row":514},{"id":"room-515","building":"6호관","code":"207","name":"기재실","areaM2":20.49,"areaPy":6.198224999999999,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":515},{"id":"room-516","building":"6호관","code":"208","name":"강의실","areaM2":87.9,"areaPy":26.589750000000002,"areaText":"","use":"일반강의실","department":"기계공학부","row":516},{"id":"room-517","building":"6호관","code":"209","name":"동아리실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"동아리실","department":"생활환경공학부","row":517},{"id":"room-518","building":"6호관","code":"210","name":"기재실","areaM2":64.16,"areaPy":19.408399999999997,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":518},{"id":"room-519","building":"6호관","code":"211","name":"기재실","areaM2":21.32,"areaPy":6.4493,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":519},{"id":"room-520","building":"6호관","code":"212","name":"원격강의 공용실습실 준비실","areaM2":31.78,"areaPy":9.61345,"areaText":"","use":"기재실 및 준비실","department":"기획혁신처","row":520},{"id":"room-521","building":"6호관","code":"213","name":"원격강의 공용실습실","areaM2":93.54,"areaPy":28.29585,"areaText":"","use":"실험실습실","department":"기획혁신처","row":521},{"id":"room-522","building":"6호관","code":"214","name":"체력측정실","areaM2":20.79,"areaPy":6.288975,"areaText":"","use":"일반강의실","department":"교양과","row":522},{"id":"room-523","building":"6호관","code":"215","name":"기재실","areaM2":42.73,"areaPy":12.925824999999998,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":523},{"id":"room-524","building":"6호관","code":"216","name":"강의실","areaM2":65.12,"areaPy":19.698800000000002,"areaText":"","use":"일반강의실","department":"교양과","row":524},{"id":"room-525","building":"6호관","code":"217","name":"강사연구실","areaM2":65.12,"areaPy":19.698800000000002,"areaText":"","use":"연구실","department":"교무입학처","row":525},{"id":"room-526","building":"6호관","code":"301","name":"NCS 디자인실습(2)","areaM2":87.01,"areaPy":26.320525,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":526},{"id":"room-527","building":"6호관","code":"302","name":"디자인실(1)","areaM2":87.01,"areaPy":26.320525,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":527},{"id":"room-528","building":"6호관","code":"303","name":"AR·VR콘텐츠디자인과 실습실","areaM2":87.01,"areaPy":26.320525,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":528},{"id":"room-529","building":"6호관","code":"304","name":"강의실","areaM2":87.34,"areaPy":26.42035,"areaText":"","use":"일반강의실","department":"교양과","row":529},{"id":"room-530","building":"6호관","code":"305","name":"강의실","areaM2":87.19,"areaPy":26.374975,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":530},{"id":"room-531","building":"6호관","code":"306","name":"강의실","areaM2":87.19,"areaPy":26.374975,"areaText":"","use":"일반강의실","department":"로봇자동화공학부","row":531},{"id":"room-532","building":"6호관","code":"307","name":"강의실","areaM2":64.34,"areaPy":19.46285,"areaText":"","use":"일반강의실","department":"경영학부","row":532},{"id":"room-533","building":"6호관","code":"308","name":"강의실","areaM2":64.34,"areaPy":19.46285,"areaText":"","use":"일반강의실","department":"경영학부","row":533},{"id":"room-534","building":"6호관","code":"309","name":"강의실","areaM2":64.34,"areaPy":19.46285,"areaText":"","use":"일반강의실","department":"경영학부","row":534},{"id":"room-535","building":"6호관","code":"310","name":"강의실","areaM2":65.38,"areaPy":19.777449999999998,"areaText":"","use":"일반강의실","department":"기계공학부","row":535},{"id":"room-536","building":"6호관","code":"311","name":"강의실","areaM2":86.17,"areaPy":26.066425,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":536},{"id":"room-537","building":"6호관","code":"312","name":"기재실(실내)","areaM2":20.83,"areaPy":6.301074999999999,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":537},{"id":"room-538","building":"6호관","code":"313","name":"기재실(시각)","areaM2":20.83,"areaPy":6.301074999999999,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":538},{"id":"room-539","building":"6호관","code":"314","name":"디자인실(2)","areaM2":87.05,"areaPy":26.332624999999997,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":539},{"id":"room-540","building":"6호관","code":"315","name":"NCS 디자인실습(2)","areaM2":87.05,"areaPy":26.332624999999997,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":540},{"id":"room-541","building":"6호관","code":"401","name":"디지털디자인실(1)","areaM2":85.77,"areaPy":25.945424999999997,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":541},{"id":"room-542","building":"6호관","code":"402","name":"MAC 전산실","areaM2":87.01,"areaPy":26.320525,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":542},{"id":"room-543","building":"6호관","code":"403","name":"IBM 전산실습실2","areaM2":87.01,"areaPy":26.320525,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":543},{"id":"room-544","building":"6호관","code":"404","name":"컴퓨터실습실(1)","areaM2":86.98,"areaPy":26.31145,"areaText":"","use":"전산실습실","department":"로봇자동화공학부","row":544},{"id":"room-545","building":"6호관","code":"405","name":"강의실","areaM2":87.19,"areaPy":26.374975,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":545},{"id":"room-546","building":"6호관","code":"406","name":"강의실","areaM2":87.65,"areaPy":26.514125,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":546},{"id":"room-547","building":"6호관","code":"407","name":"촬영스튜디오","areaM2":86.85,"areaPy":26.272125,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":547},{"id":"room-548","building":"6호관","code":"408","name":"강의실","areaM2":86.85,"areaPy":26.272125,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":548},{"id":"room-549","building":"6호관","code":"409","name":"컴퓨터응용실습실(3)","areaM2":86.85,"areaPy":26.272125,"areaText":"","use":"전산실습실","department":"로봇자동화공학부","row":549},{"id":"room-550","building":"6호관","code":"410","name":"컴퓨터응용실습실(4)","areaM2":86.85,"areaPy":26.272125,"areaText":"","use":"전산실습실","department":"로봇자동화공학부","row":550},{"id":"room-551","building":"6호관","code":"411","name":"기재실","areaM2":20.83,"areaPy":6.301074999999999,"areaText":"","use":"기재실 및 준비실","department":"로봇자동화공학부","row":551},{"id":"room-552","building":"6호관","code":"412","name":"출력실(실내, 시각)","areaM2":20.83,"areaPy":6.301074999999999,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":552},{"id":"room-553","building":"6호관","code":"413","name":"IBM 전산실습실","areaM2":87.05,"areaPy":26.332624999999997,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":553},{"id":"room-554","building":"6호관","code":"414","name":"디지털디자인실(2)","areaM2":87.05,"areaPy":26.332624999999997,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":554},{"id":"room-555","building":"6호관","code":"501","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":555},{"id":"room-556","building":"6호관","code":"502","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":556},{"id":"room-557","building":"6호관","code":"503","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":557},{"id":"room-558","building":"6호관","code":"504","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":558},{"id":"room-559","building":"6호관","code":"505","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":559},{"id":"room-560","building":"6호관","code":"506","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":560},{"id":"room-561","building":"6호관","code":"507","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":561},{"id":"room-562","building":"6호관","code":"508","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":562},{"id":"room-563","building":"6호관","code":"509","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":563},{"id":"room-564","building":"6호관","code":"510","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":564},{"id":"room-565","building":"6호관","code":"511","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":565},{"id":"room-566","building":"6호관","code":"512","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":566},{"id":"room-567","building":"6호관","code":"513","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":567},{"id":"room-568","building":"6호관","code":"514","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":568},{"id":"room-569","building":"6호관","code":"515","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":569},{"id":"room-570","building":"6호관","code":"516","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":570},{"id":"room-571","building":"6호관","code":"517","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":571},{"id":"room-572","building":"6호관","code":"518","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":572},{"id":"room-573","building":"6호관","code":"519","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":573},{"id":"room-574","building":"6호관","code":"520","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":574},{"id":"room-575","building":"6호관","code":"521","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":575},{"id":"room-576","building":"6호관","code":"522","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":576},{"id":"room-577","building":"6호관","code":"523","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":577},{"id":"room-578","building":"6호관","code":"524","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":578},{"id":"room-579","building":"6호관","code":"525","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":579},{"id":"room-580","building":"6호관","code":"526","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":580},{"id":"room-581","building":"6호관","code":"527","name":"교수회의실","areaM2":42.4,"areaPy":12.825999999999999,"areaText":"","use":"교수회의실","department":"","row":581},{"id":"room-582","building":"6호관","code":"528","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":582},{"id":"room-583","building":"6호관","code":"529","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":583},{"id":"room-584","building":"6호관","code":"530","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":584},{"id":"room-585","building":"6호관","code":"531","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":585},{"id":"room-586","building":"6호관","code":"532","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":586},{"id":"room-587","building":"6호관","code":"533","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"전기전자통신공학부","row":587},{"id":"room-588","building":"6호관","code":"534","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":588},{"id":"room-589","building":"6호관","code":"535","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":589},{"id":"room-590","building":"6호관","code":"536","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":590},{"id":"room-591","building":"6호관","code":"537","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":591},{"id":"room-592","building":"6호관","code":"538","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"기계공학부","row":592},{"id":"room-593","building":"6호관","code":"539","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":593},{"id":"room-594","building":"6호관","code":"540","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"로봇자동화공학부","row":594},{"id":"room-595","building":"6호관","code":"541","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":595},{"id":"room-596","building":"6호관","code":"542","name":"교수회의실","areaM2":42.67,"areaPy":12.907675,"areaText":"","use":"교수회의실","department":"","row":596},{"id":"room-597","building":"6호관","code":"543","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":597},{"id":"room-598","building":"6호관","code":"544","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":598},{"id":"room-599","building":"6호관","code":"545","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":599},{"id":"room-600","building":"6호관","code":"546","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":600},{"id":"room-601","building":"6호관","code":"547","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":601},{"id":"room-602","building":"6호관","code":"548","name":"교수연구실","areaM2":20.57,"areaPy":6.222425,"areaText":"","use":"연구실","department":"생활환경공학부","row":602},{"id":"room-603","building":"6호관","code":"B101","name":"강의실","areaM2":82.08,"areaPy":24.8292,"areaText":"","use":"일반강의실","department":"로봇자동화공학부","row":603},{"id":"room-604","building":"6호관","code":"B102","name":"공실(기재실)","areaM2":20.67,"areaPy":6.252675,"areaText":"","use":"기재실 및 준비실","department":"사무처","row":604},{"id":"room-605","building":"6호관","code":"B103","name":"강의실","areaM2":83.83,"areaPy":25.358575,"areaText":"","use":"일반강의실","department":"기계공학부","row":605},{"id":"room-606","building":"6호관","code":"B104","name":"강의실","areaM2":83.83,"areaPy":25.358575,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":606},{"id":"room-607","building":"6호관","code":"B105","name":"기재실(총무팀비품 임시사용)","areaM2":41.64,"areaPy":12.5961,"areaText":"","use":"기재실 및 준비실","department":"사무처","row":607},{"id":"room-608","building":"6호관","code":"B106","name":"공실(기재실)","areaM2":20.67,"areaPy":6.252675,"areaText":"","use":"기재실 및 준비실","department":"사무처","row":608},{"id":"room-609","building":"6호관","code":"B107","name":"강의실","areaM2":65.1,"areaPy":19.692749999999997,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":609},{"id":"room-610","building":"6호관","code":"B108","name":"강의실","areaM2":63.29,"areaPy":19.145225,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":610},{"id":"room-611","building":"6호관","code":"B109","name":"강의실","areaM2":63.29,"areaPy":19.145225,"areaText":"","use":"일반강의실","department":"로봇자동화공학부","row":611},{"id":"room-612","building":"6호관","code":"B110","name":"공실(기재실)","areaM2":20.67,"areaPy":6.252675,"areaText":"","use":"기재실 및 준비실","department":"사무처","row":612},{"id":"room-613","building":"6호관","code":"B111","name":"강의실","areaM2":83.45,"areaPy":25.243625,"areaText":"","use":"일반강의실","department":"기계공학부","row":613},{"id":"room-614","building":"6호관","code":"B112","name":"강의실","areaM2":83.45,"areaPy":25.243625,"areaText":"","use":"일반강의실","department":"로봇자동화공학부","row":614},{"id":"room-615","building":"6호관","code":"B113","name":"강의실","areaM2":62.08,"areaPy":18.7792,"areaText":"","use":"일반강의실","department":"","row":615},{"id":"room-616","building":"6호관","code":"B114","name":"강의실","areaM2":62.08,"areaPy":18.7792,"areaText":"","use":"일반강의실","department":"","row":616},{"id":"room-617","building":"6호관","code":"B115","name":"이벤트홀","areaM2":233.85,"areaPy":70.73962499999999,"areaText":"","use":"학생시설","department":"","row":617},{"id":"room-618","building":"6호관","code":"B201","name":"공용문서고","areaM2":81.44,"areaPy":24.6356,"areaText":"","use":"창고","department":"사무처","row":618},{"id":"room-619","building":"6호관","code":"B202","name":"물품보관실(관리영선팀)","areaM2":64.02,"areaPy":19.366049999999998,"areaText":"","use":"창고","department":"사무처","row":619},{"id":"room-620","building":"6호관","code":"B203","name":"동창회사무실","areaM2":41.89,"areaPy":12.671725,"areaText":"","use":"동창회사무실","department":"","row":620},{"id":"room-621","building":"6호관","code":"B204","name":"소형강의실","areaM2":41.89,"areaPy":12.671725,"areaText":"","use":"일반강의실","department":"기획혁신처","row":621},{"id":"room-622","building":"6호관","code":"B205","name":"소형강의실","areaM2":41.89,"areaPy":12.671725,"areaText":"","use":"일반강의실","department":"기획혁신처","row":622},{"id":"room-623","building":"6호관","code":"B206","name":"공용장비활용센터","areaM2":62.21,"areaPy":18.818525,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":623},{"id":"room-624","building":"6호관","code":"B207","name":"실험실습실","areaM2":82.98,"areaPy":25.10145,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":624},{"id":"room-625","building":"6호관","code":"B208","name":"미화용품 창고","areaM2":27.77,"areaPy":8.400425,"areaText":"","use":"창고","department":"사무처","row":625},{"id":"room-626","building":"6호관","code":"B209","name":"소방기계실험실습실","areaM2":108.5,"areaPy":32.82125,"areaText":"","use":"실험실습실","department":"전기전자통신공학부","row":626},{"id":"room-627","building":"6호관","code":"B209-1","name":"실습준비실","areaM2":11,"areaPy":3.3274999999999997,"areaText":"","use":"기재실 및 준비실","department":"전기전자통신공학부","row":627},{"id":"room-628","building":"6호관","code":"B210","name":"공실(방송실)","areaM2":80.11,"areaPy":24.233275,"areaText":"","use":"행정 및 학부(과)사무실","department":"","row":628},{"id":"room-629","building":"6호관","code":"B211","name":"강사대기실(혁신지원사업)","areaM2":19.3,"areaPy":5.83825,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":629},{"id":"room-630","building":"6호관","code":"B212","name":"행정사무실(혁신지원사업)","areaM2":28.11,"areaPy":8.503275,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":630},{"id":"room-631","building":"6호관","code":"B213","name":"공실(공용회의실), (사무처 창고 임시)","areaM2":19.94,"areaPy":6.03185,"areaText":"","use":"회의실","department":"사무처","row":631},{"id":"room-632","building":"6호관","code":"B214","name":"노동조합","areaM2":18.5,"areaPy":5.5962499999999995,"areaText":"","use":"행정 및 학부(과)사무실","department":"","row":632},{"id":"room-633","building":"6호관","code":"B216","name":"공조실","areaM2":157.97,"areaPy":47.785925,"areaText":"","use":"시설관리실","department":"사무처","row":633},{"id":"room-634","building":"6호관","code":"B217","name":"MDF실","areaM2":20.33,"areaPy":6.149824999999999,"areaText":"","use":"시설관리실","department":"사무처","row":634},{"id":"room-635","building":"6호관","code":"B218","name":"관람석(영상실)","areaM2":153.9,"areaPy":46.55475,"areaText":"","use":"체육시설","department":"","row":635},{"id":"room-636","building":"6호관","code":"B301","name":"전기실","areaM2":269.65,"areaPy":81.56912499999999,"areaText":"","use":"시설관리실","department":"사무처","row":636},{"id":"room-637","building":"6호관","code":"B302","name":"다목적실습실","areaM2":105.27,"areaPy":31.844174999999996,"areaText":"","use":"실험실습실","department":"교양과","row":637},{"id":"room-638","building":"6호관","code":"B303","name":"샤워실(남)","areaM2":58.45,"areaPy":17.681125,"areaText":"","use":"샤워실","department":"","row":638},{"id":"room-639","building":"6호관","code":"B304","name":"샤워실(여)","areaM2":58.45,"areaPy":17.681125,"areaText":"","use":"샤워실","department":"","row":639},{"id":"room-640","building":"6호관","code":"B305","name":"기계실","areaM2":148.88,"areaPy":45.036199999999994,"areaText":"","use":"시설관리실","department":"사무처","row":640},{"id":"room-641","building":"6호관","code":"B306","name":"휘트니스센터","areaM2":255.89,"areaPy":77.406725,"areaText":"","use":"체육시설","department":"","row":641},{"id":"room-642","building":"6호관","code":"B307","name":"강당(체육관)","areaM2":null,"areaPy":null,"areaText":"","use":"체육시설","department":"","row":642},{"id":"room-643","building":"6호관","code":"","name":"휴게실","areaM2":156.73,"areaPy":47.410824999999996,"areaText":"","use":"복지시설","department":"","row":643},{"id":"room-644","building":"6호관","code":"","name":"강당행사용품창고","areaM2":35.65,"areaPy":10.784125,"areaText":"","use":"창고","department":"","row":644},{"id":"room-645","building":"6호관","code":"","name":"교양과체육창고","areaM2":36.71,"areaPy":11.104775,"areaText":"","use":"창고","department":"","row":645},{"id":"room-646","building":"7호관","code":"101","name":"그래픽실(통합강의실)","areaM2":81.03,"areaPy":24.511575,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":646},{"id":"room-647","building":"7호관","code":"102","name":"전산실","areaM2":74.15,"areaPy":22.430375,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":647},{"id":"room-648","building":"7호관","code":"102-1","name":"관리실","areaM2":32.96,"areaPy":9.9704,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":648},{"id":"room-649","building":"7호관","code":"103","name":"전산실","areaM2":79.95,"areaPy":24.184875,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":649},{"id":"room-650","building":"7호관","code":"104","name":"출력실","areaM2":15.11,"areaPy":4.570774999999999,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":650},{"id":"room-651","building":"7호관","code":"201","name":"설계실(1)","areaM2":82.06,"areaPy":24.82315,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":651},{"id":"room-652","building":"7호관","code":"201-1","name":"모형제작실","areaM2":39.96,"areaPy":12.0879,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":652},{"id":"room-653","building":"7호관","code":"202","name":"강의실","areaM2":80.94,"areaPy":24.48435,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":653},{"id":"room-654","building":"7호관","code":"203","name":"설계실(2)","areaM2":82.07,"areaPy":24.826174999999996,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":654},{"id":"room-655","building":"7호관","code":"203-1","name":"팀작업실","areaM2":39.91,"areaPy":12.072774999999998,"areaText":"","use":"학생시설","department":"생활환경공학부","row":655},{"id":"room-656","building":"7호관","code":"204","name":"건축과 기재실","areaM2":41.79,"areaPy":12.641475,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":656},{"id":"room-657","building":"7호관","code":"205","name":"현대건축연구회","areaM2":16.22,"areaPy":4.906549999999999,"areaText":"","use":"동아리실","department":"생활환경공학부","row":657},{"id":"room-658","building":"7호관","code":"206","name":"S.P.C.","areaM2":17.1,"areaPy":5.172750000000001,"areaText":"","use":"동아리실","department":"생활환경공학부","row":658},{"id":"room-659","building":"7호관","code":"301302","name":"생활환경공학부사무실(건축, 실내, 시각)","areaM2":101.21,"areaPy":30.616024999999997,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":659},{"id":"room-660","building":"7호관","code":"304","name":"교수연구실","areaM2":19.95,"areaPy":6.0348749999999995,"areaText":"","use":"연구실","department":"생활환경공학부","row":660},{"id":"room-661","building":"7호관","code":"305","name":"교수연구실","areaM2":19.95,"areaPy":6.0348749999999995,"areaText":"","use":"연구실","department":"생활환경공학부","row":661},{"id":"room-662","building":"7호관","code":"306","name":"교수연구실","areaM2":19.95,"areaPy":6.0348749999999995,"areaText":"","use":"연구실","department":"생활환경공학부","row":662},{"id":"room-663","building":"7호관","code":"307","name":"교수연구실","areaM2":19.95,"areaPy":6.0348749999999995,"areaText":"","use":"연구실","department":"생활환경공학부","row":663},{"id":"room-664","building":"7호관","code":"308","name":"교수연구실","areaM2":19.95,"areaPy":6.0348749999999995,"areaText":"","use":"연구실","department":"생활환경공학부","row":664},{"id":"room-665","building":"7호관","code":"309","name":"교수연구실","areaM2":19.95,"areaPy":6.0348749999999995,"areaText":"","use":"연구실","department":"생활환경공학부","row":665},{"id":"room-666","building":"7호관","code":"310","name":"건축과 기재실","areaM2":38.15,"areaPy":11.540375,"areaText":"","use":"행정 및 학부(과)사무실","department":"생활환경공학부","row":666},{"id":"room-667","building":"7호관","code":"311","name":"교수연구실","areaM2":21.32,"areaPy":6.4493,"areaText":"","use":"연구실","department":"생활환경공학부","row":667},{"id":"room-668","building":"7호관","code":"312","name":"교수연구실","areaM2":21.32,"areaPy":6.4493,"areaText":"","use":"연구실","department":"생활환경공학부","row":668},{"id":"room-669","building":"7호관","code":"313","name":"교수연구실","areaM2":21.32,"areaPy":6.4493,"areaText":"","use":"연구실","department":"생활환경공학부","row":669},{"id":"room-670","building":"7호관","code":"314","name":"교수연구실","areaM2":21.32,"areaPy":6.4493,"areaText":"","use":"연구실","department":"생활환경공학부","row":670},{"id":"room-671","building":"7호관","code":"315","name":"강사연구실","areaM2":21.32,"areaPy":6.4493,"areaText":"","use":"연구실","department":"생활환경공학부","row":671},{"id":"room-672","building":"7호관","code":"316","name":"실습지원실","areaM2":20.58,"areaPy":6.2254499999999995,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":672},{"id":"room-673","building":"7호관","code":"401","name":"설계실(3)","areaM2":125.05,"areaPy":37.827625,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":673},{"id":"room-674","building":"7호관","code":"402","name":"강의실","areaM2":78.7,"areaPy":23.80675,"areaText":"","use":"일반강의실","department":"생활환경공학부","row":674},{"id":"room-675","building":"7호관","code":"403","name":"설계실(4)","areaM2":124.34,"areaPy":37.61285,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":675},{"id":"room-676","building":"7호관","code":"404","name":"암실","areaM2":7.01,"areaPy":2.1205249999999998,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":676},{"id":"room-677","building":"7호관","code":"405","name":"A&P (건축사진연구회)","areaM2":17.43,"areaPy":5.272575,"areaText":"","use":"동아리실","department":"생활환경공학부","row":677},{"id":"room-678","building":"7호관","code":"406","name":"구조연구회","areaM2":16.22,"areaPy":4.906549999999999,"areaText":"","use":"동아리실","department":"생활환경공학부","row":678},{"id":"room-679","building":"7호관","code":"407","name":"고건축","areaM2":16.22,"areaPy":4.906549999999999,"areaText":"","use":"동아리실","department":"생활환경공학부","row":679},{"id":"room-680","building":"7호관","code":"408","name":"건축과학회실","areaM2":17.1,"areaPy":5.172750000000001,"areaText":"","use":"동아리실","department":"생활환경공학부","row":680},{"id":"room-681","building":"7호관","code":"501","name":"시공실습실","areaM2":79.27,"areaPy":23.979174999999998,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":681},{"id":"room-682","building":"7호관","code":"501-1","name":"모형제작실","areaM2":42.69,"areaPy":12.913725,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":682},{"id":"room-683","building":"7호관","code":"502","name":"NCS 종합실습실(1)","areaM2":80.31,"areaPy":24.293775,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":683},{"id":"room-684","building":"7호관","code":"503","name":"통합설계실","areaM2":124.48,"areaPy":37.6552,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":684},{"id":"room-685","building":"7호관","code":"504","name":"재료실습실","areaM2":76.24,"areaPy":23.062599999999996,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":685},{"id":"room-686","building":"7호관","code":"B101","name":"구조실험실","areaM2":309.15,"areaPy":93.51787499999999,"areaText":"","use":"실험실습실","department":"생활환경공학부","row":686},{"id":"room-687","building":"7호관","code":"B102","name":"기재실","areaM2":24.02,"areaPy":7.26605,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":687},{"id":"room-688","building":"8호관","code":"101","name":"재직자교육센터 사무국","areaM2":39.31,"areaPy":11.891275,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":688},{"id":"room-689","building":"8호관","code":"102","name":"원격지 VR 체험실","areaM2":78.57,"areaPy":23.767424999999996,"areaText":"","use":"행정 및 학부(과)사무실","department":"원격교육지원센터","row":689},{"id":"room-690","building":"8호관","code":"103","name":"편의점","areaM2":121.84,"areaPy":36.8566,"areaText":"","use":"복지시설","department":"","row":690},{"id":"room-691","building":"8호관","code":"104","name":"평생직업교육센터 전산실습실\n재직자교육센터 실습실","areaM2":64.99,"areaPy":19.659474999999997,"areaText":"","use":"행정 및 학부(과)사무실","department":"기획혁신처","row":691},{"id":"room-692","building":"8호관","code":"105","name":"써브웨이","areaM2":216.98,"areaPy":65.63645,"areaText":"","use":"상업시설","department":"","row":692},{"id":"room-693","building":"8호관","code":"106","name":"국민은행","areaM2":76.73,"areaPy":23.210825,"areaText":"","use":"복지시설","department":"","row":693},{"id":"room-694","building":"8호관","code":"107","name":"GHRC","areaM2":79.5,"areaPy":24.04875,"areaText":"","use":"상업시설","department":"","row":694},{"id":"room-695","building":"8호관","code":"108","name":"GHRC","areaM2":32.86,"areaPy":9.94015,"areaText":"","use":"상업시설","department":"","row":695},{"id":"room-696","building":"8호관","code":"109","name":"대강당","areaM2":1898.86,"areaPy":574.4051499999999,"areaText":"","use":"체육시설","department":"","row":696},{"id":"room-697","building":"8호관","code":"110","name":"대강당 로비","areaM2":389.95,"areaPy":117.959875,"areaText":"","use":"기타부속시설","department":"","row":697},{"id":"room-698","building":"8호관","code":"경비실","name":"경비실","areaM2":8.75,"areaPy":2.646875,"areaText":"","use":"시설관리실","department":"사무처","row":698},{"id":"room-699","building":"8호관","code":"기계실","name":"기계실","areaM2":127.43,"areaPy":38.547575,"areaText":"","use":"시설관리실","department":"사무처","row":699},{"id":"room-700","building":"8호관","code":"전기실","name":"전기실","areaM2":27.81,"areaPy":8.412524999999999,"areaText":"","use":"시설관리실","department":"사무처","row":700},{"id":"room-701","building":"8호관","code":"201","name":"물품창고(서점창고)(무창)","areaM2":54.86,"areaPy":16.59515,"areaText":"","use":"창고","department":"","row":701},{"id":"room-702","building":"8호관","code":"202","name":"서점사무실","areaM2":44.7,"areaPy":13.52175,"areaText":"","use":"창고","department":"","row":702},{"id":"room-703","building":"8호관","code":"203","name":"물품창고(서점창고)(무창)","areaM2":86.17,"areaPy":26.066425,"areaText":"","use":"창고","department":"","row":703},{"id":"room-704","building":"8호관","code":"204","name":"물품창고(문구점창고)(무창)","areaM2":27.43,"areaPy":8.297575,"areaText":"","use":"창고","department":"","row":704},{"id":"room-705","building":"8호관","code":"205","name":"공실(물품창고)(무창)","areaM2":15.27,"areaPy":4.619174999999999,"areaText":"","use":"창고","department":"","row":705},{"id":"room-706","building":"8호관","code":"206","name":"센트코리아","areaM2":136.99,"areaPy":41.439475,"areaText":"","use":"상업시설","department":"","row":706},{"id":"room-707","building":"8호관","code":"207","name":"제과점","areaM2":79.9,"areaPy":24.16975,"areaText":"","use":"상업시설","department":"","row":707},{"id":"room-708","building":"8호관","code":"208","name":"제과점","areaM2":174.2,"areaPy":52.695499999999996,"areaText":"","use":"상업시설","department":"","row":708},{"id":"room-709","building":"8호관","code":"209","name":"서점","areaM2":108.32,"areaPy":32.766799999999996,"areaText":"","use":"복지시설","department":"","row":709},{"id":"room-710","building":"8호관","code":"210","name":"문구점","areaM2":135.13,"areaPy":40.876825,"areaText":"","use":"복지시설","department":"","row":710},{"id":"room-711","building":"8호관","code":"211","name":"직원 휴게실","areaM2":63.23,"areaPy":19.127074999999998,"areaText":"","use":"휴게실","department":"사무처","row":711},{"id":"room-712","building":"8호관","code":"212","name":"미화원 휴게실","areaM2":91.77,"areaPy":27.760424999999998,"areaText":"","use":"휴게실","department":"사무처","row":712},{"id":"room-713","building":"8호관","code":"213","name":"졸업가운보관실","areaM2":66.14,"areaPy":20.00735,"areaText":"","use":"기타시설","department":"사무처","row":713},{"id":"room-714","building":"8호관","code":"301","name":"물품창고(식당)(무창)","areaM2":74.01,"areaPy":22.388025000000003,"areaText":"","use":"창고","department":"","row":714},{"id":"room-715","building":"8호관","code":"302","name":"재해복구센터","areaM2":44.8,"areaPy":13.552,"areaText":"","use":"행정 및 학부(과)사무실","department":"정보지원실","row":715},{"id":"room-716","building":"8호관","code":"303","name":"공실(상업시설)","areaM2":136.98,"areaPy":41.436449999999994,"areaText":"","use":"상업시설","department":"","row":716},{"id":"room-717","building":"8호관","code":"304","name":"학생식당","areaM2":770.2,"areaPy":232.9855,"areaText":"","use":"복지시설","department":"","row":717},{"id":"room-718","building":"8호관","code":"305","name":"전산실습실","areaM2":102.5,"areaPy":31.006249999999998,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":718},{"id":"room-719","building":"8호관","code":"306","name":"실습준비실","areaM2":24.2,"areaPy":7.3205,"areaText":"","use":"기재실 및 준비실","department":"생활환경공학부","row":719},{"id":"room-720","building":"8호관","code":"307","name":"전산실습실","areaM2":91.4,"areaPy":27.648500000000002,"areaText":"","use":"전산실습실","department":"생활환경공학부","row":720},{"id":"room-721","building":"8호관","code":"주차장","name":"주차장","areaM2":1203.96,"areaPy":364.1979,"areaText":"","use":"주차장","department":"","row":721},{"id":"room-722","building":"9호관","code":"110","name":"강의실","areaM2":74.05,"areaPy":22.400125,"areaText":"","use":"전산실습실","department":"","row":722},{"id":"room-723","building":"9호관","code":"111","name":"강의실","areaM2":75.7,"areaPy":22.89925,"areaText":"","use":"일반강의실","department":"Y","row":723},{"id":"room-724","building":"9호관","code":"112","name":"강의실","areaM2":75.7,"areaPy":22.89925,"areaText":"","use":"일반강의실","department":"Y","row":724},{"id":"room-725","building":"9호관","code":"113","name":"실습실","areaM2":85.95,"areaPy":25.999875,"areaText":"","use":"일반강의실","department":"Y","row":725},{"id":"room-726","building":"9호관","code":"109","name":"전공동아리실","areaM2":15.87,"areaPy":4.800675,"areaText":"","use":"학생시설","department":"Y","row":726},{"id":"room-727","building":"9호관","code":"108","name":"전공동아리실","areaM2":15.87,"areaPy":4.800675,"areaText":"","use":"학생시설","department":"Y","row":727},{"id":"room-728","building":"9호관","code":"106","name":"교수연구실","areaM2":19.17,"areaPy":5.7989250000000006,"areaText":"","use":"연구실","department":"Y","row":728},{"id":"room-729","building":"9호관","code":"105","name":"교수연구실","areaM2":19.17,"areaPy":5.7989250000000006,"areaText":"","use":"연구실","department":"Y","row":729},{"id":"room-730","building":"9호관","code":"104","name":"교수연구실","areaM2":19.17,"areaPy":5.7989250000000006,"areaText":"","use":"연구실","department":"Y","row":730},{"id":"room-731","building":"9호관","code":"103","name":"강사대기실","areaM2":12.89,"areaPy":3.899225,"areaText":"","use":"강사대기실","department":"Y","row":731},{"id":"room-732","building":"9호관","code":"102","name":"사무실","areaM2":30.08,"areaPy":9.0992,"areaText":"","use":"행정 및 학부(과)사무실","department":"Y","row":732},{"id":"room-733","building":"9호관","code":"101","name":"창고","areaM2":13.88,"areaPy":4.1987000000000005,"areaText":"","use":"창고","department":"","row":733},{"id":"room-734","building":"9호관","code":"114","name":"경비실","areaM2":7.6,"areaPy":2.299,"areaText":"","use":"시설관리실","department":"","row":734},{"id":"room-735","building":"9호관","code":"115","name":"학생휴게공간","areaM2":55.87,"areaPy":16.900675,"areaText":"","use":"학생시설","department":"Y","row":735},{"id":"room-736","building":"9호관","code":"116","name":"락카룸","areaM2":21.82,"areaPy":6.60055,"areaText":"","use":"학생시설","department":"Y","row":736},{"id":"room-737","building":"9호관","code":"107","name":"비품실","areaM2":3.2,"areaPy":0.968,"areaText":"","use":"창고","department":"","row":737}],"works":[{"id":"x2026-6","title":"8호관 302호 재해복구센터 구축 부대공사","location":"8-302","year":2026,"start":"","end":"","company":"신영전기 · 디지털방재","note":"","source":"공사이력(2026학년도) · 6행","roomKeys":["8호관|302"],"buildingNames":["8호관"],"scope":"room","cost":24585000,"costBasis":"정산","content":""},{"id":"x2026-7","title":"6호관, 7호관 경계담장 보수 공사 시행","location":"후문 경계담장","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 7행","roomKeys":[],"buildingNames":["6호관","7호관"],"scope":"building","cost":14600000,"costBasis":"정산","content":""},{"id":"x2026-8","title":"10호관(DMMC) 옥상 누수 보수 공사 시행","location":"10호관 옥상","year":2026,"start":"","end":"","company":"가나로드건설","note":"","source":"공사이력(2026학년도) · 8행","roomKeys":[],"buildingNames":["10호관"],"scope":"building","cost":26300000,"costBasis":"정산","content":""},{"id":"x2026-9","title":"3호관 옥상 우레탄 방수 보수 공사","location":"3호관 지붕","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 9행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":54200000,"costBasis":"정산","content":""},{"id":"x2026-10","title":"2호관 동측 외벽 치장벽돌 보강공사","location":"2호관 동측 외벽","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 10행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":251662000,"costBasis":"정산","content":""},{"id":"x2026-11","title":"7호관 공용부 환경개선 공사","location":"7호관 공용부(바닥 데코타일 B1F, 2F, 5F)(벽체 도장 전층)","year":2026,"start":"","end":"","company":"새담씨에스","note":"","source":"공사이력(2026학년도) · 11행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":132498000,"costBasis":"정산","content":""},{"id":"x2026-12","title":"2026년 RISE사업 소방용드론 시험평가장치 임시 보호시설 조성공사","location":"7호관 북측면 옥외","year":2026,"start":"","end":"","company":"서국건설 · 신영전기","note":"","source":"공사이력(2026학년도) · 12행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":119722000,"costBasis":"정산","content":""},{"id":"x2026-13","title":"2026학년도 상반기 앵커사업 실험실습실 환경개선 공사","location":"2-101, 102, 7-101","year":2026,"start":"","end":"","company":"더지음 · 신영전기","note":"","source":"공사이력(2026학년도) · 13행","roomKeys":["2호관|101","2호관|102","7호관|101"],"buildingNames":["2호관","7호관"],"scope":"room","cost":55394400,"costBasis":"정산","content":""},{"id":"x2026-14","title":"2026학년도 상반기 혁신지원사업 실험실습실 환경개선 공사","location":"2-104, 3-307, 3-504, 4-313","year":2026,"start":"","end":"","company":"에프엑토리랩 · 태강 · 선백송","note":"","source":"공사이력(2026학년도) · 14행","roomKeys":["2호관|104","3호관|307","3호관|504","4호관|313"],"buildingNames":["2호관","3호관","4호관"],"scope":"room","cost":543129000,"costBasis":"정산","content":""},{"id":"x2026-15","title":"2026학년도 상반기 부트캠프사업 교육환경 개선 공사","location":"6-409, 410","year":2026,"start":"","end":"","company":"에프엑토리랩","note":"","source":"공사이력(2026학년도) · 15행","roomKeys":["6호관|409","6호관|410"],"buildingNames":["6호관"],"scope":"room","cost":61096000,"costBasis":"정산","content":""},{"id":"x2026-16","title":"2호관 1층, 2층, 3층 GHP 냉난방기 교체 공사","location":"2호관 1~3층","year":2026,"start":"","end":"","company":"신화공조","note":"","source":"공사이력(2026학년도) · 16행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":318900000,"costBasis":"정산","content":""},{"id":"x2026-17","title":"7호관 공용부 창호 프레임 필름 설치 공사","location":"7호관 공용부 전층","year":2026,"start":"","end":"","company":"새담씨에스","note":"","source":"공사이력(2026학년도) · 17행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":13200000,"costBasis":"정산","content":""},{"id":"x2026-18","title":"대학본부 6층, 7층 업무환경 개선 공사","location":"1호관 대학본부 6층, 7층","year":2026,"start":"","end":"","company":"새담씨에스 · 신영전기","note":"","source":"공사이력(2026학년도) · 18행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":21153000,"costBasis":"정산","content":""},{"id":"x2026-19","title":"교내 시설물 개보수 공사","location":"4호관 1층 스터디룸, 2호관 4층 비상계단, 농구장 담장","year":2026,"start":"","end":"","company":"명성토탈","note":"","source":"공사이력(2026학년도) · 19행","roomKeys":[],"buildingNames":["2호관","4호관"],"scope":"building","cost":5500000,"costBasis":"정산","content":""},{"id":"x2026-20","title":"5호관 지하1층 목공실습실 누수 보수 공사","location":"5호관 지하1층 창호 주변","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 20행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":5247000,"costBasis":"정산","content":""},{"id":"x2026-21","title":"62-64번지 외국인 유학생 기숙사 누수 보수 공사","location":"62-64번지","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 21행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":7612000,"costBasis":"정산","content":""},{"id":"x2026-22","title":"3호관 흡연구역 배수 트렌치 설치","location":"3호관 흡연구역","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 22행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":24300000,"costBasis":"정산","content":""},{"id":"x2026-23","title":"4호관 6층 취미동아리실 시설 보수 공사","location":"4호관 6층","year":2026,"start":"","end":"","company":"명성토탈","note":"","source":"공사이력(2026학년도) · 23행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":11330000,"costBasis":"정산","content":""},{"id":"x2026-25","title":"교내 시설물 보수 공사","location":"8호관 1층 천장 누수 2호관 동측 휀스 설치","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 25행","roomKeys":[],"buildingNames":["2호관","8호관"],"scope":"building","cost":5500000,"costBasis":"계약","content":""},{"id":"x2026-26","title":"7호관 드론실습장 방범 및 방호 시설 설치","location":"7호관 옥외 드론실습장","year":2026,"start":"","end":"","company":"늘솜창호","note":"","source":"공사이력(2026학년도) · 26행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":4800000,"costBasis":"계약","content":""},{"id":"x2026-27","title":"6호관 옥상 누수 보수 공사","location":"6호관 옥상층","year":2026,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2026학년도) · 27행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":15100000,"costBasis":"계약","content":""},{"id":"x2025-6","title":"2호관 1층 옥외 등나무 파고라 철거","location":"2호관 1층 옥외","year":2025,"start":"","end":"","company":"명성토탈","note":"","source":"공사이력(2025학년도) · 6행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":6500000,"costBasis":"정산","content":""},{"id":"x2025-7","title":"2025년(3차년도) 첨단산업 인재양성 부트캠프사업 교육환경 개선 공사","location":"4-512","year":2025,"start":"2025-07-14","end":"2025-08-27","company":"우진 · 금풍","note":"","source":"공사이력(2025학년도) · 7행","roomKeys":["4호관|512"],"buildingNames":["4호관"],"scope":"room","cost":145933400,"costBasis":"정산","content":""},{"id":"x2025-8","title":"2025년(3차년도) 첨단산업 인재양성 부트캠프사업 교육환경 개선 공사","location":"3-407","year":2025,"start":"2025-07-14","end":"2025-08-27","company":"우진 · 금풍","note":"","source":"공사이력(2025학년도) · 8행","roomKeys":["3호관|407"],"buildingNames":["3호관"],"scope":"room","cost":28476000,"costBasis":"정산","content":""},{"id":"x2025-9","title":"2025학년도 상반기 실험실습실 환경개선 공사","location":"6-303","year":2025,"start":"2025-07-14","end":"2025-08-11","company":"에프랩 · 육전사","note":"","source":"공사이력(2025학년도) · 9행","roomKeys":["6호관|303"],"buildingNames":["6호관"],"scope":"room","cost":68461600,"costBasis":"정산","content":""},{"id":"x2025-10","title":"2025학년도 상반기 실험실습실 환경개선 공사","location":"4-109","year":2025,"start":"2025-07-14","end":"2025-08-11","company":"에프랩 · 육전사","note":"","source":"공사이력(2025학년도) · 10행","roomKeys":["4호관|109"],"buildingNames":["4호관"],"scope":"room","cost":89960000,"costBasis":"정산","content":""},{"id":"x2025-11","title":"사무처 및 학생성공지원팀 업무환경 개선 공사","location":"1-501, 1-402","year":2025,"start":"2025-07-05","end":"2025-07-13","company":"더지음","note":"","source":"공사이력(2025학년도) · 11행","roomKeys":["1호관|402","1호관|501"],"buildingNames":["1호관"],"scope":"room","cost":37215000,"costBasis":"정산","content":""},{"id":"x2025-12","title":"학생기숙사 지하1층 환경개선 공사","location":"학생기숙사 지하1층","year":2025,"start":"2025-07-18","end":"","company":"에프랩","note":"","source":"공사이력(2025학년도) · 12행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":29120000,"costBasis":"정산","content":""},{"id":"x2025-13","title":"2호관 3층, 4층 냉난방기 교체 공사","location":"2호관 303호 및 4층 좌측","year":2025,"start":"","end":"","company":"신화공조","note":"","source":"공사이력(2025학년도) · 13행","roomKeys":["2호관|303"],"buildingNames":["2호관"],"scope":"room","cost":98769877,"costBasis":"정산","content":""},{"id":"x2025-14","title":"2호관 외벽 치장벽돌 보수보강 공사","location":"캔틸레버 부위","year":2025,"start":"","end":"","company":"","note":"","source":"공사이력(2025학년도) · 14행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":29773000,"costBasis":"정산","content":""},{"id":"x2025-15","title":"장터골 62-29, 99번지 담장 보수","location":"62-29, 99","year":2025,"start":"","end":"","company":"","note":"","source":"공사이력(2025학년도) · 15행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":8900000,"costBasis":"정산","content":""},{"id":"x2025-20","title":"3호관 정화조 창고 및 재활용수거장 지붕 교체 공사","location":"3호관 정화조 창고, 재활용수거장","year":2025,"start":"","end":"","company":"명성토탈","note":"","source":"공사이력(2025학년도) · 20행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":9460000,"costBasis":"정산","content":""},{"id":"x2025-21","title":"7호관 경계담장 보수 공사","location":"7호관 후면 담장","year":2025,"start":"","end":"","company":"명성토탈","note":"","source":"공사이력(2025학년도) · 21행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":5800000,"costBasis":"정산","content":""},{"id":"x2025-22","title":"62-64번지 외국인 유학생 기숙사 오수관 보수 공사","location":"62-64번지 주차장","year":2025,"start":"","end":"","company":"예림이앤지","note":"","source":"공사이력(2025학년도) · 22행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":5700000,"costBasis":"정산","content":""},{"id":"x2025-23","title":"5호관 외벽 치장벽돌 균열 보수 및 지반침하 복구 공사 시행","location":"5호관 경비실 방향 외벽","year":2025,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2025학년도) · 23행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":9200000,"costBasis":"정산","content":""},{"id":"x2025-24","title":"1호관 주차장 입구 셔터 교체 공사","location":"1호관 주차장 입구","year":2025,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2025학년도) · 24행","roomKeys":[],"buildingNames":["1호관","주차장"],"scope":"building","cost":12000000,"costBasis":"정산","content":""},{"id":"x2025-25","title":"2, 6, 7, 8호관 장애학생 편의시설 개선 공사","location":"2, 6, 7, 8호관","year":2025,"start":"","end":"","company":"두영이엔지 · 육전사","note":"","source":"공사이력(2025학년도) · 25행","roomKeys":[],"buildingNames":["2호관","6호관","7호관","8호관"],"scope":"building","cost":350350000,"costBasis":"정산","content":""},{"id":"x2025-26","title":"2호관 서측 외벽 치장벽돌 보강 공사","location":"2호관 서측 외벽","year":2025,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2025학년도) · 26행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":137580000,"costBasis":"정산","content":""},{"id":"x2025-27","title":"도서관 5층 전산 서버실 방화구획 조성 공사","location":"도서관 5층 전산실","year":2025,"start":"","end":"","company":"더지음","note":"","source":"공사이력(2025학년도) · 27행","roomKeys":[],"buildingNames":["도서관"],"scope":"building","cost":42200000,"costBasis":"정산","content":""},{"id":"x2025-28","title":"3호관 4층 전기공학과 실험실습실 환경개선 공사","location":"3-418, 420","year":2025,"start":"","end":"","company":"에프엑토리랩","note":"","source":"공사이력(2025학년도) · 28행","roomKeys":["3호관|418","3호관|420"],"buildingNames":["3호관"],"scope":"room","cost":12000000,"costBasis":"정산","content":""},{"id":"x2025-29","title":"도서관 1층 열람실 CCTV 설치 공사","location":"도서관 1층 열람실","year":2025,"start":"","end":"","company":"대신정보통신","note":"","source":"공사이력(2025학년도) · 29행","roomKeys":[],"buildingNames":["도서관"],"scope":"building","cost":13387000,"costBasis":"정산","content":""},{"id":"x2025-30","title":"3호관 후면 법면 난간 교체 및 CCTV 설치 공사","location":"3호관 후면","year":2025,"start":"","end":"","company":"대신정보통신","note":"","source":"공사이력(2025학년도) · 30행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":23854000,"costBasis":"정산","content":""},{"id":"x2025-31","title":"10호관(DMMC) 주차관제 장비 설치","location":"10호관 주차장","year":2025,"start":"","end":"","company":"아마노","note":"","source":"공사이력(2025학년도) · 31행","roomKeys":[],"buildingNames":["10호관"],"scope":"building","cost":14300000,"costBasis":"정산","content":""},{"id":"x2025-32","title":"1호관 및 2호관 주차장 계단 파고라 설치 공사","location":"1호관, 2호관 주차장 입구 계단","year":2025,"start":"","end":"","company":"태원글라스","note":"","source":"공사이력(2025학년도) · 32행","roomKeys":[],"buildingNames":["1호관","2호관","주차장"],"scope":"building","cost":74000000,"costBasis":"정산","content":""},{"id":"x2025-33","title":"주차장 계단 난간 도장 공사","location":"1호관 주차장 계단","year":2025,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2025학년도) · 33행","roomKeys":[],"buildingNames":["1호관","주차장"],"scope":"building","cost":12000000,"costBasis":"정산","content":""},{"id":"x2024-6","title":"1호관(도서관) 1층 환경개선 공사","location":"도서관 1층","year":2024,"start":"2024-07-11","end":"2024-08-31","company":"건축디자인마당 · 신영전기 · 태강","note":"실적","source":"공사이력(2024학년도) · 6–7행","roomKeys":[],"buildingNames":["도서관"],"scope":"building","cost":1169445100,"costBasis":"정산","content":""},{"id":"x2024-8","title":"3, 4호관 연결통로 환경개선 공사","location":"3, 4호관 연결통로","year":2024,"start":"2024-07-18","end":"2024-08-11","company":"서국건설","note":"개선요청 수용 PDCA활용","source":"공사이력(2024학년도) · 8행","roomKeys":[],"buildingNames":["3호관","4호관"],"scope":"building","cost":135600000,"costBasis":"정산","content":""},{"id":"x2024-9","title":"4호관 철골계단 외벽 누수 보수 공사","location":"4호관 철골계단측 외벽","year":2024,"start":"2024-06-25","end":"2024-07-16","company":"서국건설","note":"","source":"공사이력(2024학년도) · 9행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":19400000,"costBasis":"정산","content":""},{"id":"x2024-10","title":"교내 노후건축물 구조안전진단 후속조치 공사","location":"2, 4, 5, 7호관","year":2024,"start":"2024-07-01","end":"2024-07-28","company":"가나로드건설","note":"실적","source":"공사이력(2024학년도) · 10행","roomKeys":[],"buildingNames":["2호관","4호관","5호관","7호관"],"scope":"building","cost":39800000,"costBasis":"정산","content":""},{"id":"x2024-11","title":"1호관 행정부서 롤 블라인드 설치","location":"5, 7, 8, 9층","year":2024,"start":"2024-04-19","end":"2024-04-30","company":"더지음","note":"","source":"공사이력(2024학년도) · 11행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":14500000,"costBasis":"정산","content":""},{"id":"x2024-12","title":"8호관 3층 구내식당 시설보수","location":"8호관 3층","year":2024,"start":"2024-04-04","end":"2024-04-29","company":"더지음","note":"","source":"공사이력(2024학년도) · 12행","roomKeys":[],"buildingNames":["8호관"],"scope":"building","cost":10800000,"costBasis":"정산","content":""},{"id":"x2024-13","title":"4호관 102호 부트캠프사업 실험실습실 환경개선 공사","location":"4-102","year":2024,"start":"2024-07-08","end":"2024-08-04","company":"더지음 · 금풍이엔씨","note":"실적","source":"공사이력(2024학년도) · 13행","roomKeys":["4호관|102"],"buildingNames":["4호관"],"scope":"room","cost":92200000,"costBasis":"정산","content":""},{"id":"x2024-14","title":"도서관, 4호관 및 5호관 장애학생 편의시설 개선 공사","location":"도서관, 4호관, 5호관","year":2024,"start":"2024-07-01","end":"2024-07-28","company":"다온디자인건축 · 더지음 · 신영전기","note":"실적","source":"공사이력(2024학년도) · 14행","roomKeys":[],"buildingNames":["4호관","5호관","도서관"],"scope":"building","cost":163333230,"costBasis":"정산","content":""},{"id":"x2024-15","title":"2호관 지하2층 강의실 집기비품","location":"2-B201, B202","year":2024,"start":"2024-05-24","end":"2024-06-14","company":"","note":"실적","source":"공사이력(2024학년도) · 15행","roomKeys":["2호관|B201","2호관|B202"],"buildingNames":["2호관"],"scope":"room","cost":154980000,"costBasis":"정산","content":""},{"id":"x2024-16","title":"3호관 406호 HiVE사업단 전기전자기술교육실 환경개선 공사","location":"3-406","year":2024,"start":"2024-07-17","end":"2024-08-11","company":"이현디자인 · 금풍이엔씨","note":"실적","source":"공사이력(2024학년도) · 16행","roomKeys":["3호관|406"],"buildingNames":["3호관"],"scope":"room","cost":38900000,"costBasis":"정산","content":""},{"id":"x2024-17","title":"4호관 203호 부트캠프사업단 사무실 환경개선 공사","location":"4-203","year":2024,"start":"2024-08-01","end":"2024-08-18","company":"더지음","note":"","source":"공사이력(2024학년도) · 17행","roomKeys":["4호관|203"],"buildingNames":["4호관"],"scope":"room","cost":9700000,"costBasis":"정산","content":""},{"id":"x2024-18","title":"1호관 6층 기획혁신처 업무환경 개선 공사","location":"1호관 6층","year":2024,"start":"","end":"","company":"이현디자인","note":"","source":"공사이력(2024학년도) · 18행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":32000000,"costBasis":"예산","content":""},{"id":"x2024-20","title":"4호관 비상계단 방화문 설치 공사","location":"4호관 비상계단 2층 ~ 5층","year":2024,"start":"2024-09-21","end":"2024-10-19","company":"서국건설","note":"","source":"공사이력(2024학년도) · 20행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":38200000,"costBasis":"정산","content":""},{"id":"x2024-21","title":"1호관 주차장 입구 천장 보수 공사","location":"1호관 주차장 입구","year":2024,"start":"2024-09-14","end":"2024-09-21","company":"서국건설","note":"","source":"공사이력(2024학년도) · 21행","roomKeys":[],"buildingNames":["1호관","주차장"],"scope":"building","cost":13100000,"costBasis":"정산","content":""},{"id":"x2024-22","title":"4호관 6층 통행로 환경개선 공사","location":"4호관 6층 외부 통행로","year":2024,"start":"2024-11-01","end":"2024-11-30","company":"에프엑토리랩","note":"개선요청 수용 PDCA활용","source":"공사이력(2024학년도) · 22행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":61300000,"costBasis":"정산","content":""},{"id":"x2024-23","title":"1호관 207호 평생직업교육 공간 환경개선 공사","location":"1호관 207호 및 원형로비","year":2024,"start":"2024-11-13","end":"2024-12-22","company":"더지음 · 신영전기","note":"실적","source":"공사이력(2024학년도) · 23행","roomKeys":["1호관|207"],"buildingNames":["1호관"],"scope":"room","cost":310590000,"costBasis":"정산","content":""},{"id":"x2024-24","title":"1호관 1층 환경개선 보완공사","location":"1호관 1층 대학본부, 도서관","year":2024,"start":"2024-12-16","end":"2024-12-28","company":"더지음","note":"","source":"공사이력(2024학년도) · 24행","roomKeys":[],"buildingNames":["1호관","도서관"],"scope":"building","cost":19840000,"costBasis":"정산","content":""},{"id":"x2024-25","title":"옥외 배너 거치용 폴대 설치 공사","location":"옥외","year":2024,"start":"2024-12-26","end":"2025-01-04","company":"가나로드 · 신영전기","note":"실적","source":"공사이력(2024학년도) · 25행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":58200000,"costBasis":"정산","content":""},{"id":"x2024-26","title":"6호관 창호 안전난간 설치 공사","location":"6호관 공용부 전창 구간","year":2024,"start":"2024-12-26","end":"2025-01-15","company":"서국건설","note":"실적","source":"공사이력(2024학년도) · 26행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":19600000,"costBasis":"정산","content":""},{"id":"x2024-27","title":"2호관 환기구(DA) 우수 차단시설 설치 공사","location":"2호관 DA","year":2024,"start":"2024-12-26","end":"2025-01-17","company":"서국건설","note":"실적","source":"공사이력(2024학년도) · 27행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":48800000,"costBasis":"정산","content":""},{"id":"x2024-28","title":"8호관 1층 대강당 환경개선 공사","location":"8호관 대강당 및 로비","year":2024,"start":"2025-01-06","end":"2025-02-10","company":"예백","note":"실적","source":"공사이력(2024학년도) · 28행","roomKeys":[],"buildingNames":["8호관"],"scope":"building","cost":62980000,"costBasis":"정산","content":""},{"id":"x2024-29","title":"1호관 5층 소강당 LED스크린 구입 설치","location":"1호관 소강당","year":2024,"start":"2025-01-06","end":"2025-01-08","company":"","note":"실적","source":"공사이력(2024학년도) · 29행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":37070000,"costBasis":"정산","content":""},{"id":"x2024-30","title":"도서관 4층 스터디룸 환경개선 공사","location":"도서관 4층 스터디룸","year":2024,"start":"2025-01-02","end":"2025-01-31","company":"대유건영 · 신영전기 · 신성가구","note":"실적","source":"공사이력(2024학년도) · 30행","roomKeys":[],"buildingNames":["도서관"],"scope":"building","cost":49200000,"costBasis":"정산","content":""},{"id":"x2024-31","title":"3호관 1층 반도체 크린룸 항온항습 실외기 펜스 설치","location":"3호관 후면","year":2024,"start":"2025-01-06","end":"2025-01-09","company":"마스디자인","note":"","source":"공사이력(2024학년도) · 31행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":6500000,"costBasis":"정산","content":""},{"id":"x2024-32","title":"외국인 유학생 주택형 기숙사(62-64번지) 오수배관 보수 공사","location":"62-64번지","year":2024,"start":"2024-12-04","end":"2024-12-21","company":"한신공무","note":"","source":"공사이력(2024학년도) · 32행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":9240000,"costBasis":"정산","content":""},{"id":"x2024-33","title":"6호관 지하2층 소형 강의실 조성 공사","location":"B205, 204","year":2024,"start":"2025-01-22","end":"2025-02-14","company":"에프엑토리랩 · 금풍이엔씨","note":"실적","source":"공사이력(2024학년도) · 33행","roomKeys":["6호관|B204","6호관|B205"],"buildingNames":["6호관"],"scope":"room","cost":78600000,"costBasis":"정산","content":""},{"id":"x2024-34","title":"3호관 1층 반도체 크린룸 전원 증설 공사","location":"3호관 109-3, 109-4호","year":2024,"start":"2025-02-03","end":"2025-02-07","company":"금풍이엔씨","note":"","source":"공사이력(2024학년도) · 34행","roomKeys":["3호관|109-3","3호관|109-4"],"buildingNames":["3호관"],"scope":"room","cost":7000000,"costBasis":"정산","content":""},{"id":"x2024-35","title":"2024학년도 교육시설 안전인증 현장심사 후속조치 공사","location":"1, 2, 6, 8호관","year":2024,"start":"2025-01-02","end":"2025-01-15","company":"서국건설","note":"","source":"공사이력(2024학년도) · 35행","roomKeys":[],"buildingNames":["1호관","2호관","6호관","8호관"],"scope":"building","cost":28040000,"costBasis":"정산","content":""},{"id":"x2024-36","title":"학생기숙사 누수 보수 공사","location":"학생기숙사 2층","year":2024,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2024학년도) · 36행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":9900000,"costBasis":"정산","content":""},{"id":"x2024-37","title":"4호관 남측 옹벽 보수 공사","location":"4호관 남측 경사로 옹벽","year":2024,"start":"2025-02-17","end":"2025-02-25","company":"서국건설","note":"","source":"공사이력(2024학년도) · 37행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":11200000,"costBasis":"정산","content":""},{"id":"x2024-38","title":"8호관 외부 환경개선 공사","location":"8호관 주차장 입구 화단","year":2024,"start":"2025-02-13","end":"2025-02-22","company":"서전인테리어","note":"실적","source":"공사이력(2024학년도) · 38행","roomKeys":[],"buildingNames":["8호관"],"scope":"building","cost":17200000,"costBasis":"정산","content":""},{"id":"x2023-6","title":"1호관(대학본부) 1층 환경개선 공사","location":"1-101 ~ 104, 복도, 로비","year":2023,"start":"2023-08-01","end":"2023-08-31","company":"서전인테리어 · 근영이엔씨","note":"실적","source":"공사이력(2023학년도) · 6–7행","roomKeys":["1호관|101","1호관|102","1호관|103","1호관|104"],"buildingNames":["1호관"],"scope":"room","cost":631567000,"costBasis":"정산","content":""},{"id":"x2023-8","title":"2023년(3차년도) 신산업 교육환경 개선 공사","location":"3-109-1, 2","year":2023,"start":"2023-07-17","end":"2023-08-13","company":"더지음 · 금풍이엔씨","note":"실적","source":"공사이력(2023학년도) · 8행","roomKeys":["3호관|109-1","3호관|109-2"],"buildingNames":["3호관"],"scope":"room","cost":224660000,"costBasis":"정산","content":""},{"id":"x2023-9","title":"학생자치기구 활동공간 환경개선 공사","location":"3-111, 112","year":2023,"start":"2023-07-24","end":"2023-08-13","company":"에프엑토리랩 · 근영이엔씨","note":"실적","source":"공사이력(2023학년도) · 9행","roomKeys":["3호관|111","3호관|112"],"buildingNames":["3호관"],"scope":"room","cost":97840000,"costBasis":"정산","content":""},{"id":"x2023-10","title":"국고 재정지원사업 실험실습실 환경개선 공사","location":"5-B101, 4-B101, B104, 4-210, 4-502, 4-107, 6-404, 4-210, 6-401, 6-403, 4-107, 4-108, 4-202, 4-405, 4-502, 4-503, 4-404, 6-409, 6-410, 3-215, 3-219, 3-313, 3-315, 7-203-1","year":2023,"start":"2023-07-24","end":"2023-08-13","company":"더지음 · 금풍이엔씨","note":"실적","source":"공사이력(2023학년도) · 10–11행","roomKeys":["3호관|215","3호관|219","3호관|313","3호관|315","4호관|107","4호관|108","4호관|202","4호관|210","4호관|404","4호관|405","4호관|502","4호관|503","4호관|B-101","4호관|B-104","5호관|B101","6호관|401","6호관|403","6호관|404","6호관|409","6호관|410","7호관|203-1"],"buildingNames":["3호관","4호관","5호관","6호관","7호관"],"scope":"room","cost":123680000,"costBasis":"정산","content":""},{"id":"x2023-12","title":"침수피해 방지 수방시설 설치 공사","location":"8호관 및 DMMC","year":2023,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2023학년도) · 12행","roomKeys":[],"buildingNames":["8호관","10호관"],"scope":"building","cost":49000000,"costBasis":"정산","content":""},{"id":"x2023-13","title":"4호관 옥상 지붕 코킹 보수 공사","location":"4호관 지붕","year":2023,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2023학년도) · 13행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":19400000,"costBasis":"정산","content":""},{"id":"x2023-14","title":"학생기숙사 옥외 시설 개보수 공사","location":"학생기숙사 옥외","year":2023,"start":"","end":"","company":"서국건설","note":"실적","source":"공사이력(2023학년도) · 14행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":121780000,"costBasis":"정산","content":""},{"id":"x2023-15","title":"3호관 옥상 부분 방수 공사","location":"3호관 지붕","year":2023,"start":"2023-07-12","end":"2023-08-10","company":"서국건설","note":"","source":"공사이력(2023학년도) · 15행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":19700000,"costBasis":"정산","content":""},{"id":"x2023-16","title":"기숙사 옥외 관로 정비 공사","location":"학생기숙사 옥외","year":2023,"start":"","end":"","company":"창대산업개발","note":"","source":"공사이력(2023학년도) · 16행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":19400000,"costBasis":"정산","content":""},{"id":"x2023-17","title":"6호관 흡연구역 환경개선 공사","location":"운동장","year":2023,"start":"2023-08-01","end":"2023-08-31","company":"서국건설","note":"실적","source":"공사이력(2023학년도) · 17행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":48000000,"costBasis":"정산","content":""},{"id":"x2023-18","title":"4호관 지붕 처마 구조물 보수 공사","location":"4호관 옥상","year":2023,"start":"2023-08-14","end":"2023-08-31","company":"가나로드건설","note":"","source":"공사이력(2023학년도) · 18행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":29700000,"costBasis":"정산","content":""},{"id":"x2023-20","title":"3, 4호관 승강기 설치 공사","location":"4호관 외벽","year":2023,"start":"2024-02-14","end":"2024-07-31","company":"서국건설 · 육전사","note":"실적","source":"공사이력(2023학년도) · 20행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":564681900,"costBasis":"정산","content":""},{"id":"x2023-21","title":"외국인 유학생 주택형 기숙사 환경개선","location":"62-64, 65, 99, 103, 104","year":2023,"start":"2024-01-19","end":"2024-02-18","company":"서전인테리어","note":"실적","source":"공사이력(2023학년도) · 21행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":245662000,"costBasis":"정산","content":""},{"id":"x2023-22","title":"2호관 3층 경영학부 사무실 환경개선 공사","location":"2호관 301 ~ 303","year":2023,"start":"2024-01-27","end":"2024-02-04","company":"이현디자인","note":"실적","source":"공사이력(2023학년도) · 22행","roomKeys":["2호관|301","2호관|302","2호관|303"],"buildingNames":["2호관"],"scope":"room","cost":71370000,"costBasis":"정산","content":""},{"id":"x2023-23","title":"운동장 인조잔디 교체 공사","location":"운동장","year":2023,"start":"2024-02-17","end":"2024-02-28","company":"미도플러스","note":"실적","source":"공사이력(2023학년도) · 23행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":220700000,"costBasis":"정산","content":""},{"id":"x2023-24","title":"4호관 배면 보도블럭 교체 공사","location":"4호관 후면","year":2023,"start":"2024-01-18","end":"2024-01-24","company":"서국건설","note":"실적","source":"공사이력(2023학년도) · 24행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":34500000,"costBasis":"정산","content":""},{"id":"x2023-25","title":"연수원 숲속체험장 복구 공사","location":"연수원 임야","year":2023,"start":"2024-02-19","end":"2024-04-05","company":"","note":"실적","source":"공사이력(2023학년도) · 25행","roomKeys":[],"buildingNames":["연수원"],"scope":"building","cost":249500000,"costBasis":"계약","content":""},{"id":"x2023-26","title":"조직개편에 따른 환경개선 공사","location":"1호관 6, 7층","year":2023,"start":"2024-02-23","end":"2024-02-25","company":"이현디자인","note":"","source":"공사이력(2023학년도) · 26행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":68490000,"costBasis":"정산","content":""},{"id":"x2023-27","title":"3호관 1층 통합공동훈련센터 조성공사","location":"3-110-1","year":2023,"start":"2024-02-14","end":"2024-02-18","company":"예닮","note":"","source":"공사이력(2023학년도) · 27행","roomKeys":["3호관|110-1"],"buildingNames":["3호관"],"scope":"room","cost":12520000,"costBasis":"정산","content":""},{"id":"x2023-28","title":"대학 정문 보안등 설치 공사","location":"정문","year":2023,"start":"2024-01-29","end":"2024-02-08","company":"금풍이엔씨","note":"실적","source":"공사이력(2023학년도) · 28행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":19500000,"costBasis":"정산","content":""},{"id":"x2023-29","title":"2호관 연결통로 환경개선 공사","location":"2호관 연결통로","year":2023,"start":"2024-01-26","end":"2024-02-12","company":"서국건설","note":"실적","source":"공사이력(2023학년도) · 29행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":80300000,"costBasis":"정산","content":""},{"id":"x2023-30","title":"대학 정문 게이트 교체 공사","location":"정문","year":2023,"start":"2024-02-04","end":"2024-02-25","company":"서국건설","note":"실적","source":"공사이력(2023학년도) · 30행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":62800000,"costBasis":"정산","content":""},{"id":"x2023-31","title":"8호관 및 6호관 외부계단 난간 재도장","location":"6, 8호관 외부계단","year":2023,"start":"2024-02-25","end":"2024-02-28","company":"서국건설","note":"","source":"공사이력(2023학년도) · 31행","roomKeys":[],"buildingNames":["6호관","8호관"],"scope":"building","cost":19200000,"costBasis":"정산","content":""},{"id":"x2023-32","title":"2호관 지하2층 환경개선 공사","location":"2호관 지하2층","year":2023,"start":"2024-01-15","end":"2024-02-25","company":"에프엑토리랩 · 금풍이엔씨 · 한국공조","note":"실적","source":"공사이력(2023학년도) · 32행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":538066000,"costBasis":"정산","content":""},{"id":"x2023-33","title":"8호관 3층 AR,VR 콘텐츠디자인과 실험실습실 환경개선 공사","location":"8-305, 306, 307","year":2023,"start":"2024-01-18","end":"2024-02-18","company":"에프엑토리 · 금풍이엔씨","note":"실적","source":"공사이력(2023학년도) · 33행","roomKeys":["8호관|305","8호관|306","8호관|307"],"buildingNames":["8호관"],"scope":"room","cost":206060000,"costBasis":"정산","content":""},{"id":"x2023-34","title":"6호관 지하2층 소방안전관리과 실험실습실 환경개선 공사","location":"6-B209","year":2023,"start":"2024-01-08","end":"2024-01-31","company":"대유건영 · 신영전기","note":"실적","source":"공사이력(2023학년도) · 34행","roomKeys":["6호관|B209"],"buildingNames":["6호관"],"scope":"room","cost":126100000,"costBasis":"정산","content":""},{"id":"x2023-35","title":"동계 국고 재정지원사업 실험실습실 환경개선 공사","location":"전기공학과 3-416","year":2023,"start":"2024-01-03","end":"2024-01-31","company":"더지음 · 에코와트전기","note":"실적","source":"공사이력(2023학년도) · 35행","roomKeys":["3호관|416"],"buildingNames":["3호관"],"scope":"room","cost":69585800,"costBasis":"정산","content":""},{"id":"x2023-36","title":"동계 국고 재정지원사업 실험실습실 환경개선 공사","location":"정보통신공학과 3-502","year":2023,"start":"2024-01-03","end":"2024-01-31","company":"더지음 · 에코와트전기","note":"","source":"공사이력(2023학년도) · 36–37행","roomKeys":["3호관|502"],"buildingNames":["3호관"],"scope":"room","cost":92046150,"costBasis":"정산","content":""},{"id":"x2023-38","title":"동계 국고 재정지원사업 실험실습실 환경개선 공사","location":"컴퓨터공학부 3-210","year":2023,"start":"2024-01-03","end":"2024-01-31","company":"더지음 · 에코와트전기","note":"","source":"공사이력(2023학년도) · 38행","roomKeys":["3호관|210"],"buildingNames":["3호관"],"scope":"room","cost":67116770,"costBasis":"정산","content":""},{"id":"x2023-39","title":"동계 국고 재정지원사업 실험실습실 환경개선 공사","location":"빅데이터경영과 1-307, 308","year":2023,"start":"2024-01-03","end":"2024-01-31","company":"더지음 · 에코와트전기","note":"","source":"공사이력(2023학년도) · 39행","roomKeys":["1호관|307","1호관|308"],"buildingNames":["1호관"],"scope":"room","cost":63398280,"costBasis":"정산","content":""},{"id":"x2023-40","title":"3호관 1층 부트캠프사업 클린룸 실험실습실 환경개선 공사","location":"3호관 109-3, 109-4호","year":2023,"start":"2024-01-16","end":"2024-02-18","company":"더지음 · 신영전기 · 한국공조","note":"실적","source":"공사이력(2023학년도) · 40행","roomKeys":["3호관|109-3","3호관|109-4"],"buildingNames":["3호관"],"scope":"room","cost":178800000,"costBasis":"정산","content":""},{"id":"x2023-41","title":"부트캠프사업단 업무공간 환경개선 공사","location":"4-202 ~ 205","year":2023,"start":"2024-01-04","end":"2024-01-31","company":"더지음","note":"실적","source":"공사이력(2023학년도) · 41행","roomKeys":["4호관|202","4호관|203","4호관|204","4호관|205"],"buildingNames":["4호관"],"scope":"room","cost":59235000,"costBasis":"정산","content":""},{"id":"x2023-42","title":"부트캠프사업단 업무공간 환경개선 공사","location":"4-206 ~ 207","year":2023,"start":"","end":"","company":"금풍이엔씨","note":"","source":"공사이력(2023학년도) · 42행","roomKeys":["4호관|206","4호관|207"],"buildingNames":["4호관"],"scope":"room","cost":26515000,"costBasis":"정산","content":""},{"id":"x2023-43","title":"1호관(대학본부) 및 3호관 장애학생편의시설 개선 공사","location":"1호관(대학본부) 3호관","year":2023,"start":"2024-01-05","end":"2024-01-31","company":"서국건설 · 육전사 · 대신통신","note":"실적","source":"공사이력(2023학년도) · 43행","roomKeys":[],"buildingNames":["1호관","3호관"],"scope":"building","cost":194851000,"costBasis":"정산","content":""},{"id":"x2023-44","title":"기계공학부 컴프레셔 구입","location":"","year":2023,"start":"","end":"","company":"","note":"","source":"공사이력(2023학년도) · 44행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":16280000,"costBasis":"정산","content":""},{"id":"x2023-45","title":"1호관 4층 취업지원센터 환경개선 공사","location":"1-401","year":2023,"start":"2024-01-20","end":"2024-02-04","company":"더지음 · 신영전기","note":"실적","source":"공사이력(2023학년도) · 45행","roomKeys":["1호관|401"],"buildingNames":["1호관"],"scope":"room","cost":48246000,"costBasis":"정산","content":""},{"id":"x2023-46","title":"6호관 대강당 영상장비 설치 공사","location":"6호관 지하3층 대강당","year":2023,"start":"","end":"","company":"","note":"실적","source":"공사이력(2023학년도) · 46행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":51480000,"costBasis":"정산","content":""},{"id":"x2023-47","title":"1호관 7층 LINC3.0사업단 환경개선 공사","location":"1-702","year":2023,"start":"2024-02-23","end":"2024-02-25","company":"예닮","note":"","source":"공사이력(2023학년도) · 47행","roomKeys":["1호관|702"],"buildingNames":["1호관"],"scope":"room","cost":9400000,"costBasis":"정산","content":""},{"id":"x2022-6","title":"2022년(2차년도) 마이스터대 시범운영사업 교육환경 개선공사","location":"3-213 / 6-105, 107, 108, 301 / 7-503","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 6행","roomKeys":["3호관|213","6호관|105","6호관|107","6호관|108","6호관|301","7호관|503"],"buildingNames":["3호관","6호관","7호관"],"scope":"room","cost":318280000,"costBasis":"정산","content":""},{"id":"x2022-7","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"기계공학과(4-407)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 7행","roomKeys":["4호관|407"],"buildingNames":["4호관"],"scope":"room","cost":44033761,"costBasis":"정산","content":"설계내용: 칠판부 개선, 측면 도장, 도어 교체, 창호 프레임 필름 취부, 젠다이 인조대리석 설치, 악세스플로어 교체, 기존 천장 유지(부분 보수), 단상 미설치, 준비실 바닥 악세스교체, 벽체 도장, 전기, 통신 케이블 재사용, 책상 등 집기류 재사용, 전자칠판 설치 예정, 주출입구 양개도어 교체\n조정내용: 단상제외, 기존 천장 유지"},{"id":"x2022-8","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"기계설계공학과(4-405)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 8행","roomKeys":["4호관|405"],"buildingNames":["4호관"],"scope":"room","cost":48297735,"costBasis":"정산","content":"조정내용: 단상제외, 기존 천장 유지, 주출입문 제외"},{"id":"x2022-9","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"자동화공학과(6-404)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 9행","roomKeys":["6호관|404"],"buildingNames":["6호관"],"scope":"room","cost":65318726,"costBasis":"정산","content":"조정내용: 케이블 재사용"},{"id":"x2022-10","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"생명화학공학과(4-309, 310)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 10행","roomKeys":["4호관|309","4호관|310"],"buildingNames":["4호관"],"scope":"room","cost":53265000,"costBasis":"정산","content":""},{"id":"x2022-11","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"건축과(7-B101)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 11행","roomKeys":["7호관|B101"],"buildingNames":["7호관"],"scope":"room","cost":53455444,"costBasis":"정산","content":"조정내용: 출입문 교체 타 비용으로"},{"id":"x2022-12","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"시각디자인과(6-403)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 12행","roomKeys":["6호관|403"],"buildingNames":["6호관"],"scope":"room","cost":44081834,"costBasis":"정산","content":""},{"id":"x2022-13","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"로봇공학과(6-409, 410)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 13행","roomKeys":["6호관|409","6호관|410"],"buildingNames":["6호관"],"scope":"room","cost":31321600,"costBasis":"정산","content":""},{"id":"x2022-14","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"컴퓨터소프트웨어공학과(3-218)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 14행","roomKeys":["3호관|218"],"buildingNames":["3호관"],"scope":"room","cost":16247000,"costBasis":"정산","content":""},{"id":"x2022-15","title":"LINC 3.0사업 실험실습실 환경개선공사","location":"실내건축디자인과(6-414)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 15행","roomKeys":["6호관|414"],"buildingNames":["6호관"],"scope":"room","cost":14828900,"costBasis":"정산","content":""},{"id":"x2022-17","title":"공용장비운영센터 및 재직자교육센터 구축공사","location":"6-B206, 8-101","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 17행","roomKeys":["6호관|B206","8호관|101"],"buildingNames":["6호관","8호관"],"scope":"room","cost":164729000,"costBasis":"정산","content":""},{"id":"x2022-18","title":"Hive사업 실험실습실 환경개선공사","location":"전기전자통신공학부 (3-415)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 18행","roomKeys":["3호관|415"],"buildingNames":["3호관"],"scope":"room","cost":67160096.76351506,"costBasis":"정산","content":""},{"id":"x2022-19","title":"Hive사업 실험실습실 환경개선공사","location":"전기공학과 (3-418)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 19행","roomKeys":["3호관|418"],"buildingNames":["3호관"],"scope":"room","cost":107430608.15020414,"costBasis":"정산","content":""},{"id":"x2022-20","title":"Hive사업 실험실습실 환경개선공사","location":"정보전자공학과 (3-507)","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 20행","roomKeys":["3호관|507"],"buildingNames":["3호관"],"scope":"room","cost":105999295.08628081,"costBasis":"정산","content":""},{"id":"x2022-22","title":"2022년(1차년도) 혁신지원사업 C.I. Lab 환경개선 공사","location":"4호관 6층","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 22행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":140472600,"costBasis":"정산","content":""},{"id":"x2022-23","title":"소방안전관리과 실험실습실 구축 공사","location":"6-B207","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 23행","roomKeys":["6호관|B207"],"buildingNames":["6호관"],"scope":"room","cost":85293000,"costBasis":"정산","content":""},{"id":"x2022-24","title":"2022년(2차년도) 신산업분야 특화 선도전문대학 지원사업 교육환경 개선 공사","location":"3-102, 103","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 24행","roomKeys":["3호관|102","3호관|103"],"buildingNames":["3호관"],"scope":"room","cost":113226000,"costBasis":"정산","content":""},{"id":"x2022-25","title":"통합공동훈련센터 및 컴퓨터공학부 학회실 이전 설치 공사","location":"3-110","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 25행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":15500000,"costBasis":"정산","content":""},{"id":"x2022-26","title":"야외 학생 휴게공간 조성 공사","location":"도서관 서측 등나무","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 26행","roomKeys":[],"buildingNames":["도서관"],"scope":"building","cost":243089000,"costBasis":"정산","content":""},{"id":"x2022-27","title":"3호관 흡연구역 개선 공사","location":"3호관 후면","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 27행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":192820000,"costBasis":"정산","content":""},{"id":"x2022-28","title":"2호관 5, 6층 GHP 냉난방기 교체 공사","location":"2호관 5, 6층","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 28행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":292000000,"costBasis":"정산","content":""},{"id":"x2022-29","title":"직원 및 용역직 휴게실 환경개선 공사","location":"8-211, 212","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 29행","roomKeys":["8호관|211","8호관|212"],"buildingNames":["8호관"],"scope":"room","cost":77500000,"costBasis":"정산","content":""},{"id":"x2022-30","title":"1호관 급탕용 보일러 교체 공사","location":"기계실","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 30행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":68769800,"costBasis":"정산","content":""},{"id":"x2022-31","title":"4호관 옥상 방수공사","location":"4호관 옥상","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 31행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":34320000,"costBasis":"정산","content":""},{"id":"x2022-32","title":"마이스터대 전용공간 시건장치 설치공사","location":"6호관 1층","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 32행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":2800000,"costBasis":"정산","content":""},{"id":"x2022-33","title":"7호관 3층 EHP냉난방기 교체 공사","location":"7호관 3층","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 33행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":51370000,"costBasis":"정산","content":""},{"id":"x2022-34","title":"8호관 배수배관 세관 및 교체 공사","location":"8호관","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 34행","roomKeys":[],"buildingNames":["8호관"],"scope":"building","cost":4400000,"costBasis":"정산","content":""},{"id":"x2022-35","title":"장터골 62-102번지 경계담장 재설치","location":"사택","year":2022,"start":"","end":"","company":"","note":"","source":"공사이력(2022학년도) · 35행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":550000,"costBasis":"정산","content":""},{"id":"x2021-4","title":"1호관 103호 입시관리팀 조성 공사","location":"1호관 103호","year":2021,"start":"2021-07-09","end":"2021-07-23","company":"케이씨티건설","note":"입시팀 이전에 따른 업무공간 조성 (유선통신 케이블 포설)","source":"공사이력(2021학년도) · 4행","roomKeys":["1호관|103"],"buildingNames":["1호관"],"scope":"room","cost":11770000,"costBasis":"낙찰(공사비)","content":"입시팀 이전에 따른 업무공간 조성\n(유선통신 케이블 포설)"},{"id":"x2021-5","title":"1호관 4층 학생서비스센터 환경개선공사(건축)","location":"1호관 4층","year":2021,"start":"2021-08-03","end":"2021-09-17","company":"윈스플랜","note":"1호관 4층 학생서비스센터 및 로비 환경개선","source":"공사이력(2021학년도) · 5행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":331400000,"costBasis":"집행","content":"1호관 4층 학생서비스센터 및 로비 환경개선"},{"id":"x2021-6","title":"1호관 4층 학생서비스센터 환경개선공사(전기)","location":"1호관 4층","year":2021,"start":"2021-08-03","end":"2021-09-17","company":"금풍이엔씨","note":"1호관 4층 학생서비스센터 및 로비 환경개선","source":"공사이력(2021학년도) · 6행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":67500000,"costBasis":"집행","content":"1호관 4층 학생서비스센터 및 로비 환경개선"},{"id":"x2021-7","title":"경영학부 신설학과 실습실 구축 환경개선공사(건축)","location":"1호관 310호","year":2021,"start":"2021-12-22","end":"2022-01-20","company":"더지음","note":"일반강의실을 전산실습실로 구축","source":"공사이력(2021학년도) · 7행","roomKeys":["1호관|310"],"buildingNames":["1호관"],"scope":"room","cost":43913000,"costBasis":"집행","content":"일반강의실을 전산실습실로 구축"},{"id":"x2021-8","title":"경영학부 신설학과 실습실 구축 환경개선공사(전기)","location":"1호관 310호","year":2021,"start":"2021-12-22","end":"2022-01-20","company":"금풍이엔씨","note":"일반강의실을 전산실습실로 구축","source":"공사이력(2021학년도) · 8행","roomKeys":["1호관|310"],"buildingNames":["1호관"],"scope":"room","cost":18640700,"costBasis":"집행","content":"일반강의실을 전산실습실로 구축"},{"id":"x2021-9","title":"2호관 캐노피 복구 공사","location":"2호관 3층 캐노피","year":2021,"start":"2021-07-29","end":"2021-08-31","company":"선진기술공사","note":"돌풍에 의한 캐노피 파손에 따른 복구 공사","source":"공사이력(2021학년도) · 9행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":19000000,"costBasis":"낙찰(공사비)","content":"돌풍에 의한 캐노피 파손에 따른 복구 공사"},{"id":"x2021-10","title":"4호관 1층 로비 환경개선공사(건축)","location":"4호관 1층 로비","year":2021,"start":"","end":"","company":"윈스플랜","note":"4호관 로비, 복도, 계단 환경개선(샤워실, 화장실 철거)","source":"공사이력(2021학년도) · 10행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":164950000,"costBasis":"집행","content":"4호관 로비, 복도, 계단 환경개선(샤워실, 화장실 철거)"},{"id":"x2021-11","title":"4호관 1층 로비 환경개선공사(전기)","location":"4호관 1층 로비","year":2021,"start":"","end":"","company":"금풍이엔씨","note":"4호관 로비, 복도, 계단 환경개선(샤워실, 화장실 철거)","source":"공사이력(2021학년도) · 11행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":21119453,"costBasis":"집행","content":"4호관 로비, 복도, 계단 환경개선(샤워실, 화장실 철거)"},{"id":"x2021-12","title":"4호관 214호 폐수대 교체","location":"4호관 214호","year":2021,"start":"","end":"","company":"케이씨티건설","note":"생명화공학 일반화학실험실 폐수대 교체","source":"공사이력(2021학년도) · 12행","roomKeys":["4호관|214"],"buildingNames":["4호관"],"scope":"room","cost":9200000,"costBasis":"낙찰(공사비)","content":"생명화공학 일반화학실험실 폐수대 교체"},{"id":"x2021-13","title":"4호관 4층 시스템박스 설치공사","location":"4호관 404호, 410","year":2021,"start":"","end":"","company":"금풍이엔씨","note":"404호, 410호 시스템박스 설치","source":"공사이력(2021학년도) · 13행","roomKeys":["4호관|404","4호관|410"],"buildingNames":["4호관"],"scope":"room","cost":7950000,"costBasis":"낙찰(공사비)","content":"404호, 410호 시스템박스 설치"},{"id":"x2021-14","title":"CI Lab 환경개선 공사(건축)","location":"4호관 6층 50%","year":2021,"start":"2021-12-22","end":"2022-02-06","company":"어썸코지","note":"4호관 6층 취미동아리실 환경개선","source":"공사이력(2021학년도) · 14행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":124244000,"costBasis":"집행","content":"4호관 6층 취미동아리실 환경개선"},{"id":"x2021-15","title":"CI Lab 환경개선 공사(전기)","location":"4호관 6층 50%","year":2021,"start":"2021-12-22","end":"2022-02-06","company":"금풍이엔씨","note":"4호관 6층 취미동아리실 환경개선","source":"공사이력(2021학년도) · 15행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":11430000,"costBasis":"집행","content":"4호관 6층 취미동아리실 환경개선"},{"id":"x2021-16","title":"평생교육센터 전산실습실 환경개선 공사(건축)","location":"6-413","year":2021,"start":"2021-10-09","end":"2021-11-06","company":"어썸코지","note":"기존 전산실습실 리모델링","source":"공사이력(2021학년도) · 16행","roomKeys":["6호관|413"],"buildingNames":["6호관"],"scope":"room","cost":47304000,"costBasis":"집행","content":"기존 전산실습실 리모델링"},{"id":"x2021-17","title":"평생교육센터 전산실습실 환경개선 공사(전기)","location":"6-413","year":2021,"start":"2021-10-09","end":"2021-11-06","company":"태성전기","note":"기존 전산실습실 리모델링","source":"공사이력(2021학년도) · 17행","roomKeys":["6호관|413"],"buildingNames":["6호관"],"scope":"room","cost":7200000,"costBasis":"집행","content":"기존 전산실습실 리모델링"},{"id":"x2021-18","title":"추락위험 석재 및 노후 배관 보수 공사","location":"6호관 1층, 4-213","year":2021,"start":"2021-10-18","end":"2021-11-21","company":"명성토탈하우징","note":"1층 출입구 외부 기둥 보수, 4호관 213호 바닥 급배수 배관 철거","source":"공사이력(2021학년도) · 18행","roomKeys":["4호관|213"],"buildingNames":["4호관","6호관"],"scope":"room","cost":8600000,"costBasis":"집행","content":"1층 출입구 외부 기둥 보수, 4호관 213호 바닥 급배수 배관 철거"},{"id":"x2021-19","title":"마이스터대학 환경개선 공사(건축)","location":"6호관 1층","year":2021,"start":"2021-12-27","end":"2022-02-20","company":"까르떼","note":"마이스터대 시범운영사업 환경개선","source":"공사이력(2021학년도) · 19행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":374434000,"costBasis":"집행","content":"마이스터대 시범운영사업 환경개선"},{"id":"x2021-20","title":"마이스터대학 환경개선 공사(전기)","location":"6호관 1층","year":2021,"start":"2021-12-27","end":"2022-02-20","company":"금풍이엔씨","note":"마이스터대 시범운영사업 환경개선","source":"공사이력(2021학년도) · 20행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":109758000,"costBasis":"집행","content":"마이스터대 시범운영사업 환경개선"},{"id":"x2021-21","title":"계단 난간 교체 공사","location":"7호관 계단","year":2021,"start":"","end":"","company":"","note":"계단 난간 높이 900 -> 1200으로 변경","source":"공사이력(2021학년도) · 21행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":14800000,"costBasis":"집행","content":"계단 난간 높이 900 -> 1200으로 변경"},{"id":"x2021-22","title":"DMMC 외부공간 환경개선 공사","location":"교외 메이커스캠퍼스","year":2021,"start":"","end":"","company":"","note":"메이커스캠퍼스 외부 공간 환경개선","source":"공사이력(2021학년도) · 22행","roomKeys":[],"buildingNames":["10호관"],"scope":"building","cost":5038000,"costBasis":"집행","content":"메이커스캠퍼스 외부 공간 환경개선"},{"id":"x2021-23","title":"사회맞춤형 실습실 환경개선 공사(건축)","location":"3-402, 3-412, 2-102, 4-504, 4-503, 4-214, 6-305, 7-503","year":2021,"start":"","end":"","company":"익스앤","note":"전기공학과, 정보전자공학과, 경영학부, 기계공학부, 생명화공과, 실내디자인과","source":"공사이력(2021학년도) · 23행","roomKeys":["2호관|102","3호관|402","3호관|412","4호관|214","4호관|503","4호관|504","6호관|305","7호관|503"],"buildingNames":["2호관","3호관","4호관","6호관","7호관"],"scope":"room","cost":254500000,"costBasis":"집행","content":"전기공학과, 정보전자공학과, 경영학부, 기계공학부, 생명화공과, 실내디자인과"},{"id":"x2021-24","title":"사회맞춤형 실습실 환경개선 공사(전기)","location":"3-402, 3-412, 2-102, 4-504, 4-503, 4-214, 6-305, 7-503","year":2021,"start":"","end":"","company":"태성전기","note":"전기공학과, 정보전자공학과, 경영학부, 기계공학부, 생명화공과, 실내디자인과","source":"공사이력(2021학년도) · 24행","roomKeys":["2호관|102","3호관|402","3호관|412","4호관|214","4호관|503","4호관|504","6호관|305","7호관|503"],"buildingNames":["2호관","3호관","4호관","6호관","7호관"],"scope":"room","cost":63000000,"costBasis":"집행","content":"전기공학과, 정보전자공학과, 경영학부, 기계공학부, 생명화공과, 실내디자인과"},{"id":"x2021-25","title":"신산업선도대학 환경개선 공사(건축)","location":"6-113, 3-203, 204, 205, 206, 207, 208, 209","year":2021,"start":"","end":"","company":"공간인테크","note":"","source":"공사이력(2021학년도) · 25행","roomKeys":["3호관|203","3호관|204","3호관|205","3호관|206","3호관|207","3호관|208","3호관|209","6호관|113"],"buildingNames":["3호관","6호관"],"scope":"room","cost":144870000,"costBasis":"집행","content":""},{"id":"x2021-26","title":"신산업선도대학 환경개선 공사(전기)","location":"","year":2021,"start":"","end":"","company":"하영전력","note":"","source":"공사이력(2021학년도) · 26행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":22000000,"costBasis":"집행","content":""},{"id":"x2021-27","title":"PD Lab(전공동아리)실 환경개선 공사","location":"4-506, 507, 508, 510, 412, 408, 311, 311-2, 308-1, 308-2, 211, B102, 3-506, 512, 511, 401, 419, 303, 304, 305, 309, 7-405, 406, 407, 205, 206, 6-206, 209, 5-202","year":2021,"start":"","end":"","company":"서전인테리어","note":"","source":"공사이력(2021학년도) · 27행","roomKeys":["3호관|303","3호관|304","3호관|305","3호관|309","3호관|401","3호관|419","3호관|506","3호관|511","3호관|512","4호관|211","4호관|308-1","4호관|308-2","4호관|311-2","4호관|408","4호관|506","4호관|507","4호관|508","4호관|510","4호관|B-102","6호관|206","6호관|209","7호관|205","7호관|206","7호관|405","7호관|406","7호관|407"],"buildingNames":["3호관","4호관","5호관","6호관","7호관"],"scope":"room","cost":135500000,"costBasis":"집행","content":""},{"id":"x2021-28","title":"교내 조경수목 보수 공사","location":"잔디광장","year":2021,"start":"2021-10-18","end":"2021-11-07","company":"㈜호민조경","note":"잔디광장 느티나무 고사목 교체 및 주목 이식","source":"공사이력(2021학년도) · 28행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":6820000,"costBasis":"집행","content":"잔디광장 느티나무 고사목 교체 및 주목 이식"},{"id":"x2021-29","title":"3호관 및 4호관 공용부 환경개선 공사","location":"3, 4호관 공용부","year":2021,"start":"","end":"","company":"서국건설","note":"","source":"공사이력(2021학년도) · 29행","roomKeys":[],"buildingNames":["3호관","4호관"],"scope":"building","cost":341000000,"costBasis":"집행","content":""},{"id":"x2021-30","title":"잔디광장 침목 교체 및 식생환경 개선 공사","location":"교내 전체","year":2021,"start":"","end":"","company":"㈜호민조경","note":"","source":"공사이력(2021학년도) · 30행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":41500000,"costBasis":"집행","content":""},{"id":"x2021-31","title":"2호관 주차장 계단 외 시설물보수 공사","location":"주차장 계단(2호관 방향)","year":2021,"start":"","end":"","company":"두영건설","note":"","source":"공사이력(2021학년도) · 31행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":18900000,"costBasis":"집행","content":""},{"id":"x2021-32","title":"2호관 동측 외벽 창호 교체 공사","location":"2호관 외벽","year":2021,"start":"","end":"","company":"늘솜창호","note":"","source":"공사이력(2021학년도) · 32행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":15000000,"costBasis":"집행","content":""},{"id":"x2021-33","title":"1호관 캐노피 도장 외 시설보수 공사","location":"1호관 1층, 4층 캐노피","year":2021,"start":"","end":"","company":"명성토탈하우징","note":"","source":"공사이력(2021학년도) · 33행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":14600000,"costBasis":"집행","content":""},{"id":"x2021-34","title":"1호관 주차장 계단 바닥 보수 공사","location":"1호관 주차장 계단","year":2021,"start":"","end":"","company":"두영건설","note":"","source":"공사이력(2021학년도) · 34행","roomKeys":[],"buildingNames":["1호관","주차장"],"scope":"building","cost":14500000,"costBasis":"집행","content":""},{"id":"x2021-35","title":"교내 전자도어락 설치 공사","location":"교내 전체","year":2021,"start":"","end":"","company":"명성토탈하우징","note":"","source":"공사이력(2021학년도) · 35행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":19200000,"costBasis":"집행","content":""},{"id":"x2021-36","title":"4호관 노후 방화문 교체 공사","location":"4호관 연결통로","year":2021,"start":"","end":"","company":"늘솜창호","note":"","source":"공사이력(2021학년도) · 36행","roomKeys":[],"buildingNames":["4호관"],"scope":"building","cost":18400000,"costBasis":"집행","content":""},{"id":"x2021-37","title":"1호관 대학본부 사인물 교체 공사","location":"대학본부","year":2021,"start":"","end":"","company":"애드스퀘어","note":"","source":"공사이력(2021학년도) · 37행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":19300000,"costBasis":"집행","content":""},{"id":"x2021-38","title":"대학 종합안내도 교체 공사","location":"옥외","year":2021,"start":"","end":"","company":"애드스퀘어","note":"","source":"공사이력(2021학년도) · 38행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":14000000,"costBasis":"집행","content":""},{"id":"x2021-39","title":"원격교육센터 교육환경 구축 공사","location":"1-309, 8-102","year":2021,"start":"","end":"","company":"","note":"","source":"공사이력(2021학년도) · 39행","roomKeys":["1호관|309","8호관|102"],"buildingNames":["1호관","8호관"],"scope":"room","cost":135900000,"costBasis":"집행","content":""},{"id":"x2020-4","title":"1호관 화장실 타일 보수공사","location":"1호관 2층 남, 3층 여, 7층 여자화장실 및 도서관 3층 남자화장실","year":2020,"start":"2020-06-03","end":"2020-06-12","company":"㈜한동건설","note":"1호관 및 도서관 화장실 파손 타일 보수","source":"공사이력(2020학년도) · 4행","roomKeys":[],"buildingNames":["1호관","도서관"],"scope":"building","cost":811000,"costBasis":"집행","content":"1호관 및 도서관 화장실 파손 타일 보수"},{"id":"x2020-5","title":"1호관 10층 환경개선 건축공사","location":"1호관 10층","year":2020,"start":"2020-07-06","end":"2020-08-16","company":"나모사회적협동조합","note":"사료실등 구축 리모델링 공사","source":"공사이력(2020학년도) · 5행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":115500000,"costBasis":"집행","content":"사료실등 구축 리모델링 공사"},{"id":"x2020-6","title":"1호관 10층 환경개선 전기공사","location":"1호관 10층","year":2020,"start":"2020-07-06","end":"2020-08-16","company":"금풍이엔씨","note":"사료실등 구축 리모델링 공사","source":"공사이력(2020학년도) · 6행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":28116000,"costBasis":"집행","content":"사료실등 구축 리모델링 공사"},{"id":"x2020-7","title":"1호관 4층 입시상담실 방수공사","location":"1호관 4층","year":2020,"start":"2020-07-20","end":"2020-08-14","company":"㈜한동건설","note":"입시상담실 천장 차수판 설치 및 옥상 우레탄 방수","source":"공사이력(2020학년도) · 7행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":9400000,"costBasis":"집행","content":"입시상담실 천장 차수판 설치 및 옥상 우레탄 방수"},{"id":"x2020-8","title":"1호관 1층 입시충원장 이전 공사","location":"1호관 1층","year":2020,"start":"2020-07-15","end":"2020-08-13","company":"㈜금풍이엔씨","note":"충원장 이전에 따른 전기, 통신 공사","source":"공사이력(2020학년도) · 8행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":7500000,"costBasis":"집행","content":"충원장 이전에 따른 전기, 통신 공사"},{"id":"x2020-9","title":"도서관 학생공용공간 구축 환경개선공사(건축)","location":"도서관 4, 5층","year":2020,"start":"2021-01-23","end":"2021-02-22","company":"서전인테리어","note":"도서관 4, 5층 리모델링","source":"공사이력(2020학년도) · 9행","roomKeys":[],"buildingNames":["도서관"],"scope":"building","cost":720500000,"costBasis":"집행","content":"도서관 4, 5층 리모델링"},{"id":"x2020-10","title":"도서관 학생공용공간 구축 환경개선공사(전기)","location":"도서관 4, 5층","year":2020,"start":"2021-01-23","end":"2021-02-22","company":"㈜금풍이엔씨","note":"도서관 4, 5층 리모델링","source":"공사이력(2020학년도) · 10행","roomKeys":[],"buildingNames":["도서관"],"scope":"building","cost":79500000,"costBasis":"집행","content":"도서관 4, 5층 리모델링"},{"id":"x2020-11","title":"2호관 외벽 인방 보수공사","location":"2호관 우측 외벽","year":2020,"start":"2020-05-25","end":"2020-06-10","company":"㈜상원유지개발","note":"2호관 인방 조적 탈락으로 인한 보수","source":"공사이력(2020학년도) · 11행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":2500000,"costBasis":"집행","content":"2호관 인방 조적 탈락으로 인한 보수"},{"id":"x2020-12","title":"2호관 3층 로비 환경개선공사(건축)","location":"2호관 3층 로비","year":2020,"start":"2021-01-21","end":"2021-02-22","company":"포엠그룹","note":"2호관 3층 로비 리모델링","source":"공사이력(2020학년도) · 12행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":80300000,"costBasis":"집행","content":"2호관 3층 로비 리모델링"},{"id":"x2020-13","title":"2호관 3층 로비 환경개선공사(전기)","location":"2호관 3층 로비","year":2020,"start":"2021-01-21","end":"2021-02-22","company":"금풍이엔씨","note":"2호관 3층 로비 리모델링","source":"공사이력(2020학년도) · 13행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":9500000,"costBasis":"집행","content":"2호관 3층 로비 리모델링"},{"id":"x2020-14","title":"원격교육콘텐츠 개발을 위한 시설개선공사(건축)","location":"2호관 414호","year":2020,"start":"2021-01-21","end":"2021-02-22","company":"어썸코지","note":"교수학습개발센터 이전, 셀프스튜디오 3개실 구축","source":"공사이력(2020학년도) · 14행","roomKeys":["2호관|414"],"buildingNames":["2호관"],"scope":"room","cost":137198000,"costBasis":"집행","content":"교수학습개발센터 이전, 셀프스튜디오 3개실 구축"},{"id":"x2020-15","title":"원격교육콘텐츠 개발을 위한 시설개선공사(전기)","location":"2호관 414호","year":2020,"start":"2021-01-21","end":"2021-02-22","company":"금풍이엔씨","note":"교수학습개발센터 이전, 셀프스튜디오 3개실 구축","source":"공사이력(2020학년도) · 15행","roomKeys":["2호관|414"],"buildingNames":["2호관"],"scope":"room","cost":31000000,"costBasis":"집행","content":"교수학습개발센터 이전, 셀프스튜디오 3개실 구축"},{"id":"x2020-16","title":"사회맞춤형학과 실험실습실 환경개선공사(건축)","location":"2호관 101호","year":2020,"start":"2021-01-29","end":"2021-02-24","company":"㈜두로","note":"경영, 유통마케팅 실험실습실 리모델링","source":"공사이력(2020학년도) · 16행","roomKeys":["2호관|101"],"buildingNames":["2호관"],"scope":"room","cost":68880600,"costBasis":"집행","content":"경영, 유통마케팅 실험실습실 리모델링"},{"id":"x2020-17","title":"사회맞춤형학과 실험실습실 환경개선공사(전기)","location":"2호관 101호","year":2020,"start":"2021-01-29","end":"2021-02-24","company":"㈜인포스이앤씨","note":"경영, 유통마케팅 실험실습실 리모델링","source":"공사이력(2020학년도) · 17행","roomKeys":["2호관|101"],"buildingNames":["2호관"],"scope":"room","cost":9600000,"costBasis":"집행","content":"경영, 유통마케팅 실험실습실 리모델링"},{"id":"x2020-18","title":"3호관 오수배관 보수 및 분뇨 청소","location":"지하PIT","year":2020,"start":"2020-03-16","end":"2020-03-19","company":"주용환경","note":"지하 피트 오수배관 파손(막힘에 의한 추정)에 따른 배관 보수및 피트 청소, 분뇨 처리","source":"공사이력(2020학년도) · 18행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":5800000,"costBasis":"집행","content":"지하 피트 오수배관 파손(막힘에 의한 추정)에 따른 배관 보수및 피트 청소, 분뇨 처리"},{"id":"x2020-21","title":"급수펌프 보수 공사","location":"지하3층 기계실","year":2020,"start":"2020-05-28","end":"2020-05-28","company":"㈜효성오토테크 · (효성굿스프링스 대리점)","note":"교번 운전으로 기동하지 않는 원인이 인버터 고장으로 판별되어 인버터 2대 교체","source":"공사이력(2020학년도) · 21행","roomKeys":[],"buildingNames":["6호관"],"scope":"building","cost":1540000,"costBasis":"집행","content":"교번 운전으로 기동하지 않는 원인이 인버터 고장으로 판별되어 인버터 2대 교체"},{"id":"x2020-22","title":"원격강의 공용실습실 환경개선공사(건축)","location":"6호관 212호, 213호","year":2020,"start":"2021-01-25","end":"2021-02-22","company":"크리크디앤씨","note":"공용실습실 구축 환경개선","source":"공사이력(2020학년도) · 22행","roomKeys":["6호관|212","6호관|213"],"buildingNames":["6호관"],"scope":"room","cost":112970000,"costBasis":"집행","content":"공용실습실 구축 환경개선"},{"id":"x2020-23","title":"원격강의 공용실습실 환경개선공사(전기)","location":"6호관 212호, 213호","year":2020,"start":"2021-01-25","end":"2021-02-22","company":"청우전기시스템㈜","note":"공용실습실 구축 환경개선","source":"공사이력(2020학년도) · 23행","roomKeys":["6호관|212","6호관|213"],"buildingNames":["6호관"],"scope":"room","cost":12750000,"costBasis":"집행","content":"공용실습실 구축 환경개선"},{"id":"x2020-25","title":"후진학선도형사업 평생직업교육센터 전산실습실 환경개선공사(건축)","location":"8호관 104호","year":2020,"start":"2021-01-27","end":"2021-02-22","company":"디에스디자인","note":"8호관 104호 평생교육센터 전산실 구축","source":"공사이력(2020학년도) · 25행","roomKeys":["8호관|104"],"buildingNames":["8호관"],"scope":"room","cost":48100000,"costBasis":"집행","content":"8호관 104호 평생교육센터 전산실 구축"},{"id":"x2020-26","title":"후진학선도형사업 평생직업교육센터 전산실습실 환경개선공사(전기)","location":"8호관 104호","year":2020,"start":"2021-01-27","end":"2021-02-22","company":"지투기술","note":"8호관 104호 평생교육센터 전산실 구축","source":"공사이력(2020학년도) · 26행","roomKeys":["8호관|104"],"buildingNames":["8호관"],"scope":"room","cost":7900000,"costBasis":"집행","content":"8호관 104호 평생교육센터 전산실 구축"},{"id":"x2020-27","title":"3호관 후면 자전거 보관소 구조 보강 (자체보수)","location":"3호관 후면 자전거 보관소","year":2020,"start":"","end":"","company":"","note":"3호관 신축을 고려하여 자체 보수 시행","source":"공사이력(2020학년도) · 27행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":null,"costBasis":"","content":"3호관 신축을 고려하여 자체 보수 시행"},{"id":"x2020-28","title":"학생기숙사 화장실 누수 보수공사","location":"학생기숙사 805호 화장실","year":2020,"start":"2020-07-22","end":"2020-08-06","company":"㈜한동건설","note":"화장실 벽체배관 누수 보수","source":"공사이력(2020학년도) · 28행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":7260000,"costBasis":"집행","content":"화장실 벽체배관 누수 보수"},{"id":"x2020-29","title":"교환기 교체","location":"3호관 교환실","year":2020,"start":"2020-07-09","end":"2020-08-23","company":"대신정보통신기술","note":"교환기 교체","source":"공사이력(2020학년도) · 29행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":97000000,"costBasis":"집행","content":"교환기 교체"},{"id":"x2020-30","title":"혁신지원사업 다목적실습실 조성공사(건축)","location":"6호관 B302호","year":2020,"start":"2020-12-28","end":"2021-01-31","company":"담음건축","note":"요가, 필라테스 등 다목적 활용 가능한 실습실 조성","source":"공사이력(2020학년도) · 30행","roomKeys":["6호관|B302"],"buildingNames":["6호관"],"scope":"room","cost":90229000,"costBasis":"집행","content":"요가, 필라테스 등 다목적 활용 가능한 실습실 조성"},{"id":"x2020-31","title":"혁신지원사업 다목적실습실 조성공사(전기)","location":"6호관 B302호","year":2020,"start":"2020-12-28","end":"2021-01-31","company":"㈜금풍이엔씨","note":"요가, 필라테스 등 다목적 활용 가능한 실습실 조성","source":"공사이력(2020학년도) · 31행","roomKeys":["6호관|B302"],"buildingNames":["6호관"],"scope":"room","cost":14000000,"costBasis":"집행","content":"요가, 필라테스 등 다목적 활용 가능한 실습실 조성"},{"id":"x2020-32","title":"사회맞춤형 실내디자인 실습실 환경개선(건축)","location":"5호관 지하1층","year":2020,"start":"2020-10-07","end":"2021-02-25","company":"㈜아이디에스나우","note":"목공실습실 2차 공사","source":"공사이력(2020학년도) · 32행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":78460000,"costBasis":"집행","content":"목공실습실 2차 공사"},{"id":"x2020-33","title":"사회맞춤형 실내디자인 실습실 환경개선(전기)","location":"5호관 지하1층","year":2020,"start":"2020-10-07","end":"2021-02-25","company":"㈜금풍이엔씨","note":"목공실습실 2차 공사","source":"공사이력(2020학년도) · 33행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":13500000,"costBasis":"집행","content":"목공실습실 2차 공사"},{"id":"x2020-34","title":"사회맞춤형 전기공학과 실습실 환경개선(건축)","location":"3호관 420호","year":2020,"start":"2020-11-02","end":"2020-12-31","company":"비티엠써비스㈜","note":"실습실 환경개선","source":"공사이력(2020학년도) · 34행","roomKeys":["3호관|420"],"buildingNames":["3호관"],"scope":"room","cost":66560000,"costBasis":"집행","content":"실습실 환경개선"},{"id":"x2020-35","title":"사회맞춤형 전기공학과 실습실 환경개선(전기)","location":"3호관 420호","year":2020,"start":"2020-11-02","end":"2020-12-31","company":"㈜금풍이엔씨","note":"실습실 환경개선","source":"공사이력(2020학년도) · 35행","roomKeys":["3호관|420"],"buildingNames":["3호관"],"scope":"room","cost":7600000,"costBasis":"집행","content":"실습실 환경개선"},{"id":"x2020-36","title":"DM메이커스 캠퍼스 구축 공사(건축)","location":"실습관 1층","year":2020,"start":"2020-10-19","end":"2020-12-14","company":"야놀자씨앤디","note":"실습관 1층 리모델링(기계과 실습실 이전)","source":"공사이력(2020학년도) · 36행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":202872610,"costBasis":"집행","content":"실습관 1층 리모델링(기계과 실습실 이전)"},{"id":"x2020-37","title":"DM메이커스 캠퍼스 구축 공사(전기)","location":"실습관 1층","year":2020,"start":"2020-10-19","end":"2020-12-14","company":"주영건설㈜","note":"실습관 1층 리모델링(기계과 실습실 이전)","source":"공사이력(2020학년도) · 37행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":43868930,"costBasis":"집행","content":"실습관 1층 리모델링(기계과 실습실 이전)"},{"id":"x2020-38","title":"미디어 스튜디오 구축 공사(건축)","location":"실습관 1층","year":2020,"start":"2021-01-14","end":"2021-02-22","company":"야놀자씨앤디","note":"실습관 1층 리모델링","source":"공사이력(2020학년도) · 38행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":81970000,"costBasis":"집행","content":"실습관 1층 리모델링"},{"id":"x2020-39","title":"미디어 스튜디오 구축 공사(전기)","location":"실습관 1층","year":2020,"start":"2021-01-14","end":"2021-02-22","company":"주영건설㈜","note":"실습관 1층 리모델링","source":"공사이력(2020학년도) · 39행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":13500000,"costBasis":"집행","content":"실습관 1층 리모델링"},{"id":"x2020-40","title":"혁신지원사업 실험실습실 환경개선공사(건축)","location":"2호관 201, 202호 6호관 402호","year":2020,"start":"2021-02-07","end":"2021-02-25","company":"크리크디앤씨","note":"경영학부 및 시각디자인과 실험실습실 리모델링","source":"공사이력(2020학년도) · 40행","roomKeys":["2호관|201","2호관|202","6호관|402"],"buildingNames":["2호관","6호관"],"scope":"room","cost":180632400,"costBasis":"집행","content":"경영학부 및 시각디자인과 실험실습실 리모델링"},{"id":"x2020-41","title":"혁신지원사업 실험실습실 환경개선공사(전기)","location":"2호관 201, 202호 6호관 402호","year":2020,"start":"2021-02-07","end":"2021-02-25","company":"㈜우림전기공사","note":"경영학부 및 시각디자인과 실험실습실 리모델링","source":"공사이력(2020학년도) · 41행","roomKeys":["2호관|201","2호관|202","6호관|402"],"buildingNames":["2호관","6호관"],"scope":"room","cost":45859000,"costBasis":"집행","content":"경영학부 및 시각디자인과 실험실습실 리모델링"},{"id":"x2020-42","title":"대학본부 4층 휴게실 누수 보수 외 시설보수 공사","location":"교내","year":2020,"start":"2021-02-01","end":"2021-02-19","company":"케이씨티건설","note":"대학본부 4층 휴게실, 6호관 지하2층 휴게실 누수보수 7호관 3층 복도 바닥보수 6호관 화장실 타일 보수 6호관 강당 복도 천장 보수","source":"공사이력(2020학년도) · 42행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":17500000,"costBasis":"집행","content":"대학본부 4층 휴게실, 6호관 지하2층 휴게실 누수보수\n7호관 3층 복도 바닥보수\n6호관 화장실 타일 보수\n6호관 강당 복도 천장 보수"},{"id":"x2020-43","title":"기숙사 출입 게이트 및 환기창 설치 공사","location":"학생기숙사","year":2020,"start":"2021-02-01","end":"2021-02-19","company":"케이씨티건설","note":"자바라게이트, 선큰 환기창, 담장휀스 설치","source":"공사이력(2020학년도) · 43행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":12500000,"costBasis":"집행","content":"자바라게이트, 선큰 환기창, 담장휀스 설치"},{"id":"x2019-4","title":"1호관 대학본부 1층 ELEV홀 방수공사","location":"1호관 1층","year":2019,"start":"2019-11-01","end":"2019-11-20","company":"㈜한동건설","note":"1층 차수판 설치 및 2층 주차장연결통로 균열보수","source":"공사이력(2019학년도) · 4행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":17490000,"costBasis":"낙찰·정산","content":"1층 차수판 설치 및 2층 주차장연결통로 균열보수"},{"id":"x2019-5","title":"2호관 승강기 안전설비 설치","location":"2호관 승강기","year":2019,"start":"2019-08-01","end":"2019-08-26","company":"오티스(유)","note":"노후 승강기 안전설비 추가 설치","source":"공사이력(2019학년도) · 5행","roomKeys":[],"buildingNames":["2호관"],"scope":"building","cost":14410000,"costBasis":"낙찰·정산","content":"노후 승강기 안전설비 추가 설치"},{"id":"x2019-6","title":"3호관 구조정밀안전진단 후속조치","location":"3호관","year":2019,"start":"2019-12-30","end":"2020-01-17","company":"㈜한동건설","note":"3호관 구조정밀안전진단 후속조치","source":"공사이력(2019학년도) · 6행","roomKeys":[],"buildingNames":["3호관"],"scope":"building","cost":14500000,"costBasis":"낙찰·정산","content":"3호관 구조정밀안전진단 후속조치"},{"id":"x2019-8","title":"5호관 외벽 보수 공사","location":"5호관 외벽","year":2019,"start":"2019-12-15","end":"2020-01-07","company":"늘솜창호","note":"5호관 배면 외벽 누수에 따른 보수 공사","source":"공사이력(2019학년도) · 8행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":18980000,"costBasis":"낙찰·정산","content":"5호관 배면 외벽 누수에 따른 보수 공사"},{"id":"x2019-9","title":"5호관 지하1층 구조보수 공사","location":"5호관 지하1층","year":2019,"start":"2019-12-16","end":"2019-12-31","company":"㈜서국건설","note":"5호관 구조진단에 따른 후속조치","source":"공사이력(2019학년도) · 9행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":14800000,"costBasis":"낙찰·정산","content":"5호관 구조진단에 따른 후속조치"},{"id":"x2019-10","title":"5호관 1층 구조보수 공사","location":"5호관 1층","year":2019,"start":"2020-02-01","end":"2020-02-19","company":"㈜한동건설","note":"5호관 구조진단에 따른 후속조치","source":"공사이력(2019학년도) · 10행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":11600000,"costBasis":"낙찰·정산","content":"5호관 구조진단에 따른 후속조치"},{"id":"x2019-12","title":"생활환경공학부 사무실 개선 전기공사","location":"7호관 3층","year":2019,"start":"2019-07-24","end":"2019-08-20","company":"㈜지투기술","note":"생활환경공학부 사무실 이전에 따른 전기공사","source":"공사이력(2019학년도) · 12행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":4950000,"costBasis":"낙찰·정산","content":"생활환경공학부 사무실 이전에 따른 전기공사"},{"id":"x2019-13","title":"생활환경공학부 사무실 개선 건축공사","location":"7호관 3층","year":2019,"start":"2019-07-24","end":"2019-08-20","company":"㈜한동건설","note":"생활환경공학부 사무실 이전에 따른 건축공사","source":"공사이력(2019학년도) · 13행","roomKeys":[],"buildingNames":["7호관"],"scope":"building","cost":31999000,"costBasis":"낙찰·정산","content":"생활환경공학부 사무실 이전에 따른 건축공사"},{"id":"x2019-15","title":"교내 영선창고 및 목공실 이전 공사","location":"사택 62-34,35","year":2019,"start":"2019-06-15","end":"2019-07-08","company":"명성토탈하우징","note":"- 3호관 실외기실 설치에 따른 영선창고 이전 - 5호관 지하1층 실습실 조성에 따른 목공실 이전","source":"공사이력(2019학년도) · 15행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":15700000,"costBasis":"낙찰·정산","content":"- 3호관 실외기실 설치에 따른 영선창고 이전\n- 5호관 지하1층 실습실 조성에 따른 목공실 이전"},{"id":"x2019-16","title":"2, 4호관 외벽 균열보수 공사","location":"2호관 및 4호관","year":2019,"start":"2019-07-01","end":"2019-07-31","company":"㈜한동건설","note":"- 4호관 테라펫 탈락에 의한 보수(알루미늄 카바 설치) - 2호관 외벽 치장벽돌 보수","source":"공사이력(2019학년도) · 16행","roomKeys":[],"buildingNames":["2호관","4호관"],"scope":"building","cost":38940000,"costBasis":"낙찰·정산","content":"- 4호관 테라펫 탈락에 의한 보수(알루미늄 카바 설치)\n- 2호관 외벽 치장벽돌 보수"},{"id":"x2019-17","title":"교내 재배정 공간 개선 공사","location":"1호관 7층, 3층","year":2019,"start":"2019-08-01","end":"2019-08-31","company":"㈜한동건설","note":"- 기획처, 예비군연대 등 이전공사","source":"공사이력(2019학년도) · 17행","roomKeys":[],"buildingNames":["1호관"],"scope":"building","cost":38797000,"costBasis":"낙찰·정산","content":"- 기획처, 예비군연대 등 이전공사"},{"id":"x2019-18","title":"교내 재배정 공간 개선 공사","location":"4호관 211호","year":2019,"start":"2019-08-01","end":"2019-08-31","company":"㈜도아","note":"4호관 211호 전공동아리실 전기공사 로봇공학부 전공동아리실 이전에 따른 전기공사","source":"공사이력(2019학년도) · 18행","roomKeys":["4호관|211"],"buildingNames":["4호관"],"scope":"room","cost":1800000,"costBasis":"낙찰·정산","content":"4호관 211호 전공동아리실 전기공사\n로봇공학부 전공동아리실 이전에 따른 전기공사"},{"id":"x2019-19","title":"태풍 링링 피해 보수 공사","location":"3호관, 4호관, 8호관, 실습공학관","year":2019,"start":"2019-09-27","end":"2019-10-10","company":"㈜한동건설","note":"- 3호관 유리문 파손 보수 - 4호관 외벽(6층) 보수 - 실습관 지붕 보수","source":"공사이력(2019학년도) · 19행","roomKeys":[],"buildingNames":["3호관","4호관","8호관"],"scope":"building","cost":26450000,"costBasis":"낙찰·정산","content":"- 3호관 유리문 파손 보수\n- 4호관 외벽(6층) 보수\n- 실습관 지붕 보수"},{"id":"x2019-20","title":"소방시설 종합정밀점검 후속조치","location":"교내","year":2019,"start":"2019-08-15","end":"2019-09-02","company":"씨티안전기술단","note":"2019년 소방시설 종합정밀점검에 따른 후속조치","source":"공사이력(2019학년도) · 20행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":6930000,"costBasis":"낙찰·정산","content":"2019년 소방시설 종합정밀점검에 따른 후속조치"},{"id":"x2019-21","title":"소방시설 작동기능점검 후속조치","location":"교내","year":2019,"start":"2020-01-15","end":"2020-02-07","company":"씨티안전기술단","note":"2019년 소방시설 작동기능점검에 따른 후속조치","source":"공사이력(2019학년도) · 21행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":6060000,"costBasis":"낙찰·정산","content":"2019년 소방시설 작동기능점검에 따른 후속조치"},{"id":"x2019-22","title":"교내 현수막 게시대 정비공사","location":"교내","year":2019,"start":"2020-01-10","end":"2020-01-31","company":"늘솜창호","note":"교채 현수막 게시대 설치","source":"공사이력(2019학년도) · 22행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":19050000,"costBasis":"낙찰·정산","content":"교채 현수막 게시대 설치"},{"id":"x2019-23","title":"3호관 및 7호관 누수 보수 공사","location":"교내","year":2019,"start":"2020-01-10","end":"2020-01-31","company":"㈜예일건설","note":"3호관 1층 급탕 배관 누수 및 7호관 5층 누수","source":"공사이력(2019학년도) · 23행","roomKeys":[],"buildingNames":["3호관","7호관"],"scope":"building","cost":9460000,"costBasis":"낙찰·정산","content":"3호관 1층 급탕 배관 누수 및 7호관 5층 누수"},{"id":"x2019-24","title":"학생기숙사 화장실 문틀 보수 공사","location":"학생기숙사","year":2019,"start":"2020-01-10","end":"2020-01-31","company":"플랜디글로벌","note":"학생기숙사 화장실 하부 문틀 교체(인조대리석)","source":"공사이력(2019학년도) · 24행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":10637000,"costBasis":"낙찰·정산","content":"학생기숙사 화장실 하부 문틀 교체(인조대리석)"},{"id":"x2019-25","title":"1호관, 3호관 냉난방 교체 공사","location":"1호관, 3호관","year":2019,"start":"2019-06-21","end":"2019-08-31","company":"㈜엘지전자 · ㈜한국공조에스에이 · ㈜예일건설 · ㈜도아","note":"1호관 냉난방 / 3호관 냉난방 / 부대공사(건축+기계) / 전기공사","source":"공사이력(2019학년도) · 25–28행","roomKeys":[],"buildingNames":["1호관","3호관"],"scope":"building","cost":3278840880,"costBasis":"낙찰·정산","content":"1호관 냉난방\n3호관 냉난방\n부대공사(건축+기계)\n전기공사"},{"id":"x2019-29","title":"1호관 및 3호관 롤스크린 설치","location":"1호관, 3호관","year":2019,"start":"2019-06-21","end":"2019-08-31","company":"명성토탈하우징","note":"냉난방 효율 향상을 위한 창문 롤스크린 설치","source":"공사이력(2019학년도) · 29행","roomKeys":[],"buildingNames":["1호관","3호관"],"scope":"building","cost":9680000,"costBasis":"낙찰·정산","content":"냉난방 효율 향상을 위한 창문 롤스크린 설치"},{"id":"x2018-4","title":"1호관 4층 취업지원센터 조성 공사","location":"1-401","year":2018,"start":"2018-07-03","end":"2018-08-31","company":"","note":"","source":"공사이력(2018학년도) · 4행","roomKeys":["1호관|401"],"buildingNames":["1호관"],"scope":"room","cost":225023000,"costBasis":"예산","content":""},{"id":"x2018-5","title":"1호관 6층 산학협력단 이전 공사","location":"1-601 ~ 603","year":2018,"start":"2018-07-05","end":"2018-07-31","company":"","note":"","source":"공사이력(2018학년도) · 5행","roomKeys":["1호관|601","1호관|602","1호관|603"],"buildingNames":["1호관"],"scope":"room","cost":16000000,"costBasis":"예산","content":""},{"id":"x2018-6","title":"1호관 6층 회의실 조성 공사","location":"1-604","year":2018,"start":"2018-12-20","end":"2019-02-20","company":"","note":"","source":"공사이력(2018학년도) · 6행","roomKeys":["1호관|604"],"buildingNames":["1호관"],"scope":"room","cost":null,"costBasis":"","content":""},{"id":"x2018-10","title":"5호관 리모델링 공사","location":"B1층 ~ 2층","year":2018,"start":"2018-12-20","end":"2019-02-20","company":"","note":"","source":"공사이력(2018학년도) · 10행","roomKeys":[],"buildingNames":["5호관"],"scope":"building","cost":450000000,"costBasis":"예산","content":""},{"id":"x2018-11","title":"5호관 튜터링카페 조성 공사","location":"5-101","year":2018,"start":"2018-12-20","end":"2019-02-20","company":"","note":"","source":"공사이력(2018학년도) · 11행","roomKeys":["5호관|101"],"buildingNames":["5호관"],"scope":"room","cost":86000000,"costBasis":"예산","content":""},{"id":"x2018-12","title":"5호관 창의융합 프로젝트 공용실습실 조성 공사","location":"5-301","year":2018,"start":"2018-12-20","end":"2019-02-20","company":"","note":"","source":"공사이력(2018학년도) · 12행","roomKeys":["5호관|301"],"buildingNames":["5호관"],"scope":"room","cost":null,"costBasis":"","content":""},{"id":"x2018-17","title":"NCS 기반 실습실 환경개선 공사","location":"4-B101, 106, 107, 201, 404, 3-415, 402, 416, 418, 420, 507, 4-309, 313, 7-203, 6-315, 7-503","year":2018,"start":"2018-07-09","end":"2018-08-31","company":"","note":"","source":"공사이력(2018학년도) · 17행","roomKeys":["3호관|402","3호관|415","3호관|416","3호관|418","3호관|420","3호관|507","4호관|106","4호관|107","4호관|201","4호관|309","4호관|313","4호관|404","4호관|B-101","6호관|315","7호관|203","7호관|503"],"buildingNames":["3호관","4호관","6호관","7호관"],"scope":"room","cost":478670000,"costBasis":"예산","content":""},{"id":"x2018-18","title":"사회맞춤형학과 실험실습실 환경개선 공사","location":"1-308, 3-211","year":2018,"start":"2018-07-25","end":"2018-08-31","company":"","note":"","source":"공사이력(2018학년도) · 18행","roomKeys":["1호관|308","3호관|211"],"buildingNames":["1호관","3호관"],"scope":"room","cost":41000000,"costBasis":"예산","content":""},{"id":"x2018-19","title":"캠퍼스타운사업 어울림센터 조성 공사","location":"장터골 사택","year":2018,"start":"2018-12-30","end":"2019-02-20","company":"","note":"","source":"공사이력(2018학년도) · 19행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":262640000,"costBasis":"예산","content":""},{"id":"x2018-20","title":"캠퍼스타운사업 두드림센터 환경개선 공사","location":"DMMC","year":2018,"start":"2018-11-07","end":"2018-12-31","company":"","note":"","source":"공사이력(2018학년도) · 20행","roomKeys":[],"buildingNames":["10호관"],"scope":"building","cost":125000000,"costBasis":"예산","content":""},{"id":"x2017-8","title":"식품공학과 실험실습실 조성 공사","location":"5-201 ~ 203","year":2017,"start":"2018-01-09","end":"2018-02-20","company":"","note":"","source":"공사이력(2017학년도) · 8행","roomKeys":["5호관|201","5호관|203"],"buildingNames":["5호관"],"scope":"room","cost":336000000,"costBasis":"예산","content":""},{"id":"x2017-15","title":"NCS기반 실습실 환경개선 공사","location":"4-B104, 201, 405, 502, 402, 3-301, 505, 4-304, 308, 7-201, 502","year":2017,"start":"2017-07-01","end":"2017-08-31","company":"","note":"","source":"공사이력(2017학년도) · 15행","roomKeys":["3호관|301","3호관|505","4호관|201","4호관|304","4호관|308","4호관|402","4호관|405","4호관|502","4호관|B-104","7호관|201","7호관|502"],"buildingNames":["3호관","4호관","7호관"],"scope":"room","cost":420992400,"costBasis":"예산","content":""},{"id":"x2017-16","title":"캠퍼스타운사업 두드림센터 조성 공사","location":"DMMC","year":2017,"start":"2017-10-01","end":"2017-11-30","company":"","note":"","source":"공사이력(2017학년도) · 16행","roomKeys":[],"buildingNames":["10호관"],"scope":"building","cost":null,"costBasis":"","content":""},{"id":"x2017-17","title":"사회맞춤형학과 실험실습실 환경개선공사","location":"4-106, 102, 3-311, 1-307","year":2017,"start":"2017-07-01","end":"2017-08-31","company":"","note":"","source":"공사이력(2017학년도) · 17행","roomKeys":["1호관|307","3호관|311","4호관|102","4호관|106"],"buildingNames":["1호관","3호관","4호관"],"scope":"room","cost":153460000,"costBasis":"예산","content":""},{"id":"x2016-12","title":"NCS기반 실습실 환경개선 공사(석면철거)","location":"43개 실습실","year":2016,"start":"2017-01-01","end":"2017-02-20","company":"","note":"","source":"공사이력(2016학년도) · 12행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":306000000,"costBasis":"예산","content":""},{"id":"x2016-13","title":"NCS기반 실습실 환경개선 공사","location":"4-105, 502, 103, 410, 3-217, 211, 7-B101, 4-213, 7-501","year":2016,"start":"2016-07-15","end":"2016-08-31","company":"","note":"","source":"공사이력(2016학년도) · 13행","roomKeys":["3호관|211","3호관|217","4호관|103","4호관|105","4호관|213","4호관|410","4호관|502","7호관|501","7호관|B101"],"buildingNames":["3호관","4호관","7호관"],"scope":"room","cost":320043000,"costBasis":"예산","content":""},{"id":"x2016-14","title":"기숙사 리모델링 공사","location":"학생기숙사","year":2016,"start":"2016-11-01","end":"2017-02-20","company":"","note":"","source":"공사이력(2016학년도) · 14행","roomKeys":[],"buildingNames":[],"scope":"unknown","cost":800000000,"costBasis":"예산","content":""}],"stats":{"total":252,"byScope":{"room":91,"building":127,"unknown":34},"roomLinks":241,"uniqueRoomKeys":173,"mergedRepeatRows":7,"byYear":{"2016":3,"2017":4,"2018":10,"2019":20,"2020":37,"2021":36,"2022":28,"2023":38,"2024":31,"2025":24,"2026":21}}}</script>
<script>
'use strict';
const $=s=>document.querySelector(s),v=$('#view'),dlg=$('#dialog'),conf=$('#confirm');
const seed=JSON.parse($('#seed').textContent),KEY='dmu-campus-building-ledger-v1',model='dmu-building-ledger',version=2;
const kinds=[['대시보드','home','grid'],['건물 목록','buildings','building'],['호실 조회','rooms','door'],['공사이력','works','tools'],['구조안전등급','ratings','shield'],['교육시설 안전인증','certificates','badge'],['연구실 안전관리','labs','lab'],['백업·자료 안내','data','archive']];
const icons={grid:'<rect x="3" y="3" width="7" height="7" rx="1"/><rect x="14" y="3" width="7" height="7" rx="1"/><rect x="3" y="14" width="7" height="7" rx="1"/><rect x="14" y="14" width="7" height="7" rx="1"/>',building:'<rect x="4" y="3" width="16" height="18" rx="2"/><path d="M9 21v-4h6v4M8 7h1m6 0h1M8 11h1m6 0h1"/>',tools:'<path d="M14 7a4 4 0 0 0-5-4l2 3-2 2-3-2a4 4 0 0 0 5 5l7.5 7.5a2 2 0 0 0 2.8-2.8L14 8zM8 14l-4 4a2 2 0 0 0 2.8 2.8l4-4"/>',shield:'<path d="M12 2l8 4v5c0 5-3 8-8 11-5-3-8-6-8-11V6z"/><path d="m8.5 11.5 2.5 2.5 4.5-5"/>',badge:'<circle cx="12" cy="9" r="6"/><path d="m8 14-2 7 6-3 6 3-2-7M10 9l1.5 1.5 2.5-3"/>',door:'<path d="M4 21h16M6 21V3h12v18M13.5 12h.01"/><path d="M10 21V6h6"/>',lab:'<path d="M9 3h6M10 3v6l-5.5 8.2A2 2 0 0 0 6.2 20h11.6a2 2 0 0 0 1.7-2.8L14 9V3M7 15h10"/><path d="M10 17h.01m4-3h.01"/>',archive:'<rect x="3" y="4" width="18" height="4" rx="1"/><path d="M5 8v11a1 1 0 0 0 1 1h12a1 1 0 0 0 1-1V8m-9 4h4"/>'};
const icon=n=>`<svg class="icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linejoin="round" stroke-linecap="round" aria-hidden="true">${icons[n]}</svg>`;
const e=s=>String(s??'').replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
const clean=(s,len=2500)=>typeof s==='string'?s.trim().slice(0,len):'';
const plain=s=>clean(s).toLocaleLowerCase('ko').replace(/\s+/g,'');
const has=(q,...ss)=>ss.some(s=>plain(s).includes(plain(q)));
const dates=new Intl.DateTimeFormat('ko-KR',{year:'numeric',month:'long',day:'numeric',weekday:'short',timeZone:'Asia/Seoul'});
const ymd=()=>new Intl.DateTimeFormat('sv-SE',{timeZone:'Asia/Seoul',year:'numeric',month:'2-digit',day:'2-digit'}).format(new Date());
const exact=s=>typeof s==='string'&&/^[1-9]\d{3}-\d{2}-\d{2}$/.test(s)&&Number.isFinite(Date.parse(s+'T00:00:00Z'))&&new Date(s+'T00:00:00Z').toISOString().slice(0,10)===s;
const dvalid=s=>s===''||(/^[1-9]\d{3}(-(?:0[1-9]|1[0-2]))?$/.test(s))||exact(s);
const nday=s=>Date.parse(s+'T00:00:00Z')/86400000;
const date=s=>s?e(s.replaceAll('-','.')):'-';
const period=(s,t)=>s&&t&&s!==t?`${date(s)} ~ ${date(t)}`:date(t||s);
const won=n=>n==null?'-':`${n.toLocaleString('ko-KR')}원`;
const id=()=>globalThis.crypto?.randomUUID?.()??`u-${Date.now()}-${Math.random().toString(36).slice(2)}`;
const grades=['A','B','C','D','E'], certStatuses=['취득','신청 중','미취득','미대상','자료 미확인'];
const labLabels={room:'호실',name:'연구실명',department:'소속 학과·부서',manager:'안전관리 담당자',asOf:'현황 기준일',inspectionLast:'최근 정기점검일',inspectionDue:'다음 정기점검 기한',diagnosisTarget:'정밀안전진단 대상 여부',diagnosisLast:'최근 정밀안전진단일',diagnosisDue:'다음 정밀안전진단 기한',trainingPeriod:'안전교육 기준기간',trainingTotal:'교육 대상 (명)',trainingDone:'교육 이수 (명)',trainingDue:'교육 이수 기한',actionOpen:'미완료 개선조치 (건)',actionDue:'가장 이른 조치 기한',note:'점검 결과·개선조치 메모',source:'출처·근거'};
const labNumbers=['trainingTotal','trainingDone','actionOpen'];
const labDates=['asOf','inspectionLast','inspectionDue','diagnosisLast','diagnosisDue','trainingDue','actionDue'];
const labTargets=['','대상','대상 아님'];
const labFilters=[['','전체 상태'],['overdue','기한 초과'],['soon','30일 이내'],['pending-training','교육 미이수 인원 있음'],['pending-action','미조치 있음'],['unknown','자료 미확인 항목 있음']];
const labCount=n=>n==null?'-':n.toLocaleString('ko-KR');
function validateLab(raw,a){
 if(!a.name||!a.room)throw Error('연구실명과 호실을 입력해 주세요.');
 for(const key of labDates){if(a[key]&&!exact(a[key]))throw Error(`${labLabels[key]}을(를) 확인해 주세요.`);}
 if(!labTargets.includes(a.diagnosisTarget))throw Error('정밀안전진단 대상 여부를 확인해 주세요.');
 if(a.inspectionLast&&a.inspectionDue&&a.inspectionLast>a.inspectionDue||a.diagnosisLast&&a.diagnosisDue&&a.diagnosisLast>a.diagnosisDue)throw Error('다음 기한은 최근 실시일보다 앞설 수 없습니다.');
 for(const key of labNumbers){const n=raw[key]??null;if(n!==null&&(!Number.isSafeInteger(n)||n<0||n>999999))throw Error('인원과 건수는 0 이상의 정수(최대 999,999)로 입력해 주세요.');a[key]=n;}
 if(a.trainingDone!=null&&a.trainingTotal==null)throw Error('이수 인원을 입력하려면 교육 대상 인원도 입력해 주세요.');
 if(a.trainingDone!=null&&a.trainingDone>a.trainingTotal)throw Error('이수 인원은 교육 대상 인원보다 클 수 없습니다.');
 if(a.actionDue&&(a.actionOpen==null||a.actionOpen===0))throw Error('개선조치 기한을 입력하려면 미완료 건수를 먼저 입력해 주세요.');
}
const labAssessment=(k,label)=>({k,label});
function labDue(due,today){const delta=nday(due)-nday(today);return delta<0?labAssessment('overdue','기한 초과'):delta<=30?labAssessment('soon','30일 이내'):labAssessment('planned','기한 등록');}
function labStatuses(r,today=ymd()){
 const i=r.inspectionDue?labDue(r.inspectionDue,today):r.inspectionLast?labAssessment('unknown','다음 기한 미확인'):labAssessment('unknown','자료 미확인');
 const d=r.diagnosisTarget==='대상 아님'?labAssessment('na','대상 아님'):!r.diagnosisTarget?labAssessment('unknown','대상 여부 미확인'):r.diagnosisDue?labDue(r.diagnosisDue,today):r.diagnosisLast?labAssessment('unknown','다음 기한 미확인'):labAssessment('unknown','자료 미확인');
 const knownTraining=r.trainingTotal!==null&&r.trainingDone!==null;
 const t=r.trainingTotal===0?labAssessment('na','대상 0명'):knownTraining&&r.trainingDone===r.trainingTotal?labAssessment('done','전원 이수'):r.trainingDue?labDue(r.trainingDue,today):knownTraining?labAssessment('unknown','교육 기한 미확인'):labAssessment('unknown','자료 미확인');
 const a=r.actionOpen===0?labAssessment('done','미완료 없음'):r.actionOpen===null?labAssessment('unknown','자료 미확인'):r.actionDue?labDue(r.actionDue,today):labAssessment('unknown','조치 기한 미확인');
 return [i,d,t,a];
}
function labHasFlag(r,k,today=ymd()){
 if(k==='pending-training')return r.trainingTotal!=null&&r.trainingDone!=null&&r.trainingDone<r.trainingTotal;
 if(k==='pending-action')return r.actionOpen>0;
 return !k||labStatuses(r,today).some(s=>s.k===k)||k==='unknown'&&r.trainingTotal!==0&&(r.trainingTotal==null||r.trainingDone==null);
}
const labColor=k=>({overdue:'overdue',soon:'due',planned:'tint',done:'done',unknown:'unknown',na:'unknown'})[k]||'unknown';
function labGet(){const now=ymd();return db.labs.filter(r=>(!filter.bid||r.bid===filter.bid)&&has(filter.q,bLabel(bld(r.bid)),r.room,r.name,r.department,r.manager,r.note,r.source)&&labHasFlag(r,filter.key,now)).sort((a,b)=>byCode(bld(a.bid),bld(b.bid))||a.room.localeCompare(b.room,'ko',{numeric:true})||a.name.localeCompare(b.name,'ko'));}
function labDashboard(){
 const today=ymd(),over=db.labs.filter(r=>labHasFlag(r,'overdue',today)).length,soon=db.labs.filter(r=>labHasFlag(r,'soon',today)).length,open=db.labs.filter(r=>labHasFlag(r,'pending-action',today)).length;
 return `<section class="card pad lab-summary"><div class="section-head"><div><h2>연구실 안전관리</h2><p class="fine">건물·호실별 점검, 정밀안전진단, 교육 및 개선조치 현황</p></div>${btn('현황 보기','go',navRef('labs'),'mini')}</div>${db.labs.length?`<div class="lab-metrics">${[['등록 연구실',db.labs.length,''],['기한 초과',over,'overdue'],['30일 이내',soon,'soon'],['미조치 있음',open,'pending-action']].map(([n,c,k])=>`<button type="button" class="btn mini" data-act="go" ${navRef('labs','',k)}>${e(n)} <strong>${c}실</strong></button>`).join('')}</div>`:'<p class="muted small">등록된 연구실이 없습니다. 건물에 연구실을 연결해 등록하면 이곳에 집계가 표시됩니다.</p>'}</section>`;
}
function labPage(){
 const stats=filter.bid?db.labs.filter(r=>r.bid===filter.bid):db.labs,now=ymd();
 const tiles=[['등록 연구실',stats.length,''],['기한 초과',stats.filter(r=>labHasFlag(r,'overdue',now)).length,'overdue'],['30일 이내',stats.filter(r=>labHasFlag(r,'soon',now)).length,'soon'],['미조치 있음',stats.filter(r=>labHasFlag(r,'pending-action',now)).length,'pending-action']];
 return cap('labs','연구실 안전관리','건물·호실별로 정기점검, 정밀안전진단, 안전교육, 개선조치 현황을 확인합니다.',btn('연구실 등록','new',rowRef('labs',''),'primary'))+`<div class="stats lab-stat-group">${tiles.map(([n,c,k])=>`<button type="button" class="stat ${k==='overdue'&&c?'alert':''}" data-act="go" ${navRef('labs',filter.bid,k)}><span class="stat-label">${e(n)}</span><strong>${c}<small style="font-size:14px"> 실</small></strong></button>`).join('')}</div><p class="inline-callout">입력된 기한을 기준으로 오늘부터 30일 이내 또는 기한 초과를 표시합니다. 기한과 진단 대상 여부는 자동으로 정하지 않으며, 빈 항목은 자료 미확인으로 표시합니다.</p><div class="card pad"><form id="filters" class="filters" role="search"><label class="search"><span class="field-label">검색</span><input name="q" type="search" class="input" value="${e(filter.q)}" placeholder="연구실명, 호실, 소속, 담당자"></label>${filterSelect('건물','bid',[['','전체 건물'],...bOptions()],filter.bid)}${filterSelect('현황','key',labFilters,filter.key)}${btn('초기화','clear','','mini')}</form><div class="section-head result-stats"><p class="fine" role="status" id="counts"></p>${btn('조회 결과 CSV','csv','','mini')}</div><div id="results"></div></div>`;
}
function labList(){
 const all=labGet(),now=ymd();$('#counts').textContent=`${all.length}실 표시 / 전체 ${db.labs.length}실`;
 const sTag=s=>tag(s.label,labColor(s.k));
 const dateLine=(label,value)=>value?sub(`${label} ${value.replaceAll('-','.')}`):'';
 const rows=all.map(r=>{const [i,d,t,a]=labStatuses(r,now),edu=r.trainingTotal!=null?`이수 ${labCount(r.trainingDone)} / ${labCount(r.trainingTotal)}명`:'';return `<tr><td>${sub(`${bLabel(bld(r.bid))} · ${r.room}`)}${link(r.name,'detail',rowRef('labs',r.id))}${sub([r.department,r.manager].filter(Boolean).join(' · '))}${dateLine('기준',r.asOf)}</td><td>${sTag(i)}${dateLine('최근',r.inspectionLast)}${dateLine('다음',r.inspectionDue)}</td><td>${sTag(d)}${dateLine('최근',r.diagnosisLast)}${dateLine('다음',r.diagnosisDue)}</td><td>${sTag(t)}${sub(edu)}${sub(r.trainingPeriod)}${dateLine('기한',r.trainingDue)}</td><td>${sTag(a)}${r.actionOpen!==null?sub(`미완료 ${labCount(r.actionOpen)}건`):''}${dateLine('기한',r.actionDue)}</td><td class="no-print">${btn('수정','edit',rowRef('labs',r.id),'mini')}</td></tr>`;});
 $('#results').innerHTML=rows.length?table('연구실별 안전관리 현황',['건물 · 호실 · 연구실','정기점검','정밀안전진단','안전교육','개선조치','관리'],rows):!db.labs.length?'<div class="empty"><strong>등록된 연구실이 없습니다.</strong><p class="small">현재 첨부자료에는 연구실별 안전관리 현황이 없습니다. 건물과 호실을 선택해 첫 연구실을 등록하세요.</p></div>':blank('조건에 맞는 연구실이 없습니다.');
}
function labFields(base,bid,prior){
 const input=(key)=>{const val=base[key]??(key==='asOf'&&!prior?ymd():'');const required=['name','room'].includes(key);const type=labDates.includes(key)?'date':labNumbers.includes(key)?'number':'text';let attrs=type==='number'?' min="0" max="999999" step="1"':type==='text'?' maxlength="350"':'';if(['asOf','inspectionLast','diagnosisLast'].includes(key))attrs+=` max="${ymd()}"`;
 return `<label><span class="field-label">${labLabels[key]}${required?' <small>(필수)</small>':''}</span><input class="input" type="${type}" name="${key}" value="${e(val)}"${required?' required':''}${attrs}></label>`;};
 const group=(title,html)=>`<fieldset class="lab-fields wide"><legend>${title}</legend><div class="formgrid">${html}</div></fieldset>`;
 return group('연구실 기본정보',filterSelect('건물','bid',bOptions(),bid)+['room','name','department','manager','asOf'].map(input).join(''))+group('정기점검',input('inspectionLast')+input('inspectionDue'))+group('정밀안전진단',filterSelect('진단 대상 여부','diagnosisTarget',[['','자료 미확인'],'대상','대상 아님'],base.diagnosisTarget||'')+input('diagnosisLast')+input('diagnosisDue'))+group('안전교육',['trainingPeriod','trainingTotal','trainingDone','trainingDue'].map(input).join(''))+group('개선조치',input('actionOpen')+input('actionDue')+`<p class="fine wide">모르는 값은 빈칸으로 두세요. ‘0’은 확인 결과 없는 경우에만 입력하세요.</p>`)+`<label class="wide"><span class="field-label">${labLabels.note}</span><textarea name="note" class="input" maxlength="3500">${e(base.note)}</textarea></label>`;
}
function labCSV(){
 const rows=labGet();if(!rows.length)return notify('내보낼 결과가 없습니다.',true);
 const keys=Object.keys(labLabels).filter(k=>k!=='source'),header=['건물',...keys.map(k=>labLabels[k]),'정기점검 현황','정밀안전진단 현황','안전교육 현황','개선조치 현황'];
 const today=ymd(),vals=rows.map(r=>[bLabel(bld(r.bid)),...keys.map(k=>r[k]),...labStatuses(r,today).map(s=>s.label)]);
 dl(`동양미래대학교_연구실_안전관리_${today}.csv`,'text/csv;charset=utf-8','\ufeff'+[header,...vals].map(r=>r.map(csvCell).join(',')).join('\r\n'));notify(`연구실 ${rows.length}실을 CSV로 내보냈습니다.`);
}

const roomDoc=JSON.parse(document.querySelector('#room-seed').textContent), roomRows=roomDoc.rooms, roomWorkRows=roomDoc.works;
const roomIdMap=new Map(roomRows.map(r=>[r.id,r]));
const roomKey=r=>`${r.building}|${r.code.toUpperCase().replace(/\s+/g,'')}`;
const roomGroup=new Map(), roomDuplicates=new Map(), projectsByRoom=new Map(), projectsByBuilding=new Map();
const rAppend=(m,k,value)=>{if(!m.has(k))m.set(k,[]);m.get(k).push(value)};
for(const r of roomRows){rAppend(roomGroup,r.building,r);if(r.code)rAppend(roomDuplicates,roomKey(r),r);}
for(const w of roomWorkRows){for(const k of w.roomKeys)rAppend(projectsByRoom,k,w);for(const b of w.buildingNames)rAppend(projectsByBuilding,b,w);}
const roomBuildings=[...roomGroup.keys()].sort((a,b)=>a.localeCompare(b,'ko',{numeric:true}));
const roomSort=(a,b)=>a.code&&b.code?a.code.localeCompare(b.code,'ko',{numeric:true})||a.row-b.row:a.code?-1:b.code?1:a.row-b.row;
const roomRefHvacs={
 '1호관':['중앙 냉방 · 전기','중앙 난방 · 전기',4], '2호관':['개별 냉방 · 도시가스','개별 난방 · 도시가스',9], '3호관':['개별 냉방 · 도시가스','개별 난방 · 도시가스',14], '4호관':['개별 냉방 · 전기','개별 난방 · 전기',20], '5호관':['개별 냉방 · 전기','개별 난방 · 전기',25], '6호관':['개별 냉방 · 전기','개별 난방 · 전기',30], '7호관':['개별 냉방 · 도시가스','개별 난방 · 도시가스',35], '8호관':['개별 냉방 · 전기','개별 난방 · 전기',40], '9호관':['개별 냉방 · 전기','개별 난방 · 전기',45]
};
const roomHvacOptions=[['','미확인'],'설치','미설치','운영 중지'];
let roomSel={building:'',id:'',q:''};
function roomFormatNum(n){return n==null?'':n.toLocaleString('ko-KR',{maximumFractionDigits:2});}
function roomValue(s){return s?e(s):'<span class="muted">미확인</span>';}
function roomArea(r){return r.areaM2==null?roomValue(r.areaText):`${roomFormatNum(r.areaM2)}㎡${r.areaPy==null?'':` <span class="muted small">(${roomFormatNum(r.areaPy)}평)</span>`}`;}
function roomOptionText(r){const same=(!r.code||(roomDuplicates.get(roomKey(r))?.length||0)>1)?roomGroup.get(r.building).filter(o=>o.code===r.code&&o.name===r.name):[];return `${r.code?`${r.code}호`:'번호 미기재'}${r.name?` · ${r.name}`:''}${same.length>1?` (구분 ${same.findIndex(o=>o.id===r.id)+1})`:''}`;}
function roomOptions(){return [...(roomGroup.get(roomSel.building)||[])].filter(r=>has(roomSel.q,r.code,r.code?`${r.code}호`:'번호 미기재',r.name,r.department,r.use)).sort(roomSort).map(r=>[r.id,roomOptionText(r)]);}
function setRoomSelection(bid='',rid=''){const foundRoom=roomIdMap.get(rid);const name=foundRoom?.building||bld(bid)?.name||bid;roomSel={building:roomGroup.has(name)?name:'',id:foundRoom?.id||'',q:''};}
function roomPage(){
 const buildingOpts=[['','건물을 선택하세요'],...roomBuildings.map(n=>[n,`${n} (${roomGroup.get(n).length}개 공간)`])];
 return cap('rooms','호실 조회','건물을 고른 뒤 호실을 선택하면 기본정보, 냉난방, 공사이력을 함께 볼 수 있습니다.')+`<section class="card pad room-selector" aria-label="건물 및 호실 선택"><div class="room-picker"><label><span class="field-label">1. 건물</span><select id="roomBuilding" class="input">${selectOptions(buildingOpts,roomSel.building)}</select></label><label><span class="field-label">2. 호실</span><select id="roomPicker" class="input"></select></label><label><span class="field-label">호실 검색 <small>(선택)</small></span><input id="roomQuery" type="search" class="input" placeholder="호실번호, 실명 또는 사용부서" value="${e(roomSel.q)}"${roomSel.building?'':' disabled'}></label></div><p class="fine" id="roomCount" role="status"></p></section><div id="roomResults"></div>`;
}
function roomRefresh(){
 const available=roomOptions(),chooser=$('#roomPicker');if(!chooser)return;
 if(roomSel.id&&!available.some(x=>x[0]===roomSel.id))roomSel.id='';
 chooser.innerHTML=selectOptions([['',!roomSel.building?'건물을 먼저 선택하세요':available.length?'호실을 선택하세요':'검색 결과가 없습니다'],...available],roomSel.id);
 chooser.disabled=!available.length;$('#roomQuery').disabled=!roomSel.building;
 $('#roomCount').textContent=roomSel.building?`${roomSel.building} ${available.length}개 공간 표시 / 전체 ${roomGroup.get(roomSel.building).length}개`:`호실DB · ${roomBuildings.length}개 건물·구역, ${roomRows.length}개 공간`;
 roomDetailRender();
}
function roomHvacFor(r){return db.roomHvacs.find(x=>x.roomId===r.id)||{};}
function roomHvacItem(label,status,method){return `<div><dt>${label}</dt><dd>${roomValue(status)}${method?sub(method):''}</dd></div>`;}
function roomHvacBlock(r){const h=roomHvacFor(r),bref=roomRefHvacs[r.building];return `<section class="card pad room-card"><div class="section-head"><h2>냉난방 현황</h2>${btn(h.roomId?'호실 냉난방 수정':'호실 냉난방 입력','room-hvac',`data-id="${e(r.id)}"`,'mini')}</div><dl class="detail-grid">${roomHvacItem('호실 냉방',h.cooling,h.coolingType)}${roomHvacItem('호실 난방',h.heating,h.heatingType)}${h.checked?`<div><dt>확인일</dt><dd>${date(h.checked)}</dd></div>`:''}${h.note?`<div class="wide"><dt>비고</dt><dd>${e(h.note)}</dd></div>`:''}</dl>${!h.roomId?'<p class="fine room-note">등록된 호실 냉난방 정보가 없습니다.</p>':''}${bref?`<p class="room-reference"><strong>건물 설비 참고 · 호실 적용 여부 미확인</strong><span>${e(bref[0])} / ${e(bref[1])}</span></p>`:''}</section>`;}
function roomPeriod(w){return w.start&&w.end?period(w.start,w.end):w.start?`${date(w.start)} (착공)` : w.end?`${date(w.end)} (준공)`:'미기재';}
const roomCostHTML=w=>w.cost==null?'<span class="muted">미기재</span>':`${won(w.cost)}${sub(w.costBasis)}`;
function roomWorkTable(name,items){
 if(!items.length)return '';
 const list=[...items].sort((a,b)=>b.year-a.year||(b.end||b.start||'').localeCompare(a.end||a.start||'')||a.id.localeCompare(b.id,'ko',{numeric:true}));
 return table(name,['학년도','공사명 · 위치','공사내용','공사기간','공사비'],list.map(w=>`<tr><td>${e(w.year)}</td><td>${link(w.title,'room-project',`data-id="${e(w.id)}"`)}${sub(w.location||'위치 미기재')}</td><td>${w.content?`<div class="work-content">${e(w.content)}</div>`:'<span class="muted">미기재</span>'}</td><td class="cell-date">${roomPeriod(w)}</td><td class="cell-cost">${roomCostHTML(w)}</td></tr>`));
}
function roomDetailRender(){
 const target=$('#roomResults');if(!target)return;
 const r=roomIdMap.get(roomSel.id);
 if(!r){target.innerHTML=blank(!roomSel.building?'건물과 호실을 선택하세요.':'조회할 호실을 선택하세요.').replace('검색 조건을 바꾸거나 새 기록을 추가해 보세요.',roomSel.building?'호실 번호 또는 실명으로 찾을 수 있습니다.':'선택한 호실의 기본정보, 냉난방 및 공사이력이 이곳에 표시됩니다.');return;}
 const direct=r.code?(projectsByRoom.get(roomKey(r))||[]):[],dups=r.code&&(roomDuplicates.get(roomKey(r))?.length||0)>1, related=(projectsByBuilding.get(r.building)||[]).filter(w=>w.scope!=='room'||!w.roomKeys.some(k=>k.startsWith(r.building+'|'))||(w.unresolvedBuildings||[]).includes(r.building)).filter(w=>!direct.includes(w));
 const dept=r.department==='Y'?'Y (원본 표기, 의미 미확인)':r.department;
 const bldRef=db.buildings.find(b=>b.name===r.building);
 target.innerHTML=`<section class="room-identity" aria-label="선택한 호실"><p class="eyebrow">${e(r.building)} · ${e(r.code?`${r.code}호`:'호실번호 미기재')}</p><h2>${e(r.name||'실명 미기재')}</h2>${dups?'<p class="fine">같은 건물에 동일한 호실번호가 여러 행으로 기록되어 있습니다. 공사는 번호 기준이며 세부 공간 범위는 별도 확인이 필요합니다.</p>':''}</section><div class="room-info-grid"><section class="card pad room-card"><div class="section-head"><h2>기본정보</h2></div><dl class="detail-grid"><div><dt>시설세부용도</dt><dd>${roomValue(r.use)}</dd></div><div><dt>사용부서</dt><dd>${roomValue(dept)}</dd></div><div><dt>면적</dt><dd>${roomArea(r)}</dd></div></dl></section>${roomHvacBlock(r)}</div><section class="card pad room-works"><div class="section-head"><h2>이 호실의 공사이력</h2>${tag(`${direct.length}건`,'tint')}</div><p class="fine">건물과 호실번호가 확인되는 공사만 표시합니다. 공사비는 호실별 배분액이 아닌 공사 기록 단위 금액입니다.</p>${direct.length?roomWorkTable('호실 공사이력',direct):'<div class="empty"><strong>직접 연결된 공사이력이 없습니다.</strong><p class="small">첨부 대장에서 이 호실번호를 직접 확인할 수 있는 공사가 없습니다.</p></div>'}</section><details class="card pad room-works"><summary>건물·공용부 공사 참고 <span class="tag">${related.length}건</span></summary><p class="fine room-note">건물은 확인되지만 이 호실이 공사 범위에 포함됐는지는 확인되지 않은 기록입니다.</p>${related.length?roomWorkTable('건물 공용부 공사 참고',related):'<p class="muted small room-note">참고 공사이력이 없습니다.</p>'}${bldRef?`<div class="room-note">${btn('건물 공사이력 보기','go',navRef('works',bldRef.id),'mini')}</div>`:''}</details>`;
}
function normalizeRoomHvacs(rows){
 if(rows===undefined)return [];
 if(!Array.isArray(rows))throw Error('백업의 호실 냉난방 목록을 확인해 주세요.');
 const seen=new Set(),out=[];
 for(const row of rows){
  if(!row||!roomIdMap.has(row.roomId)||seen.has(row.roomId))throw Error('백업의 호실 냉난방 식별자가 없거나 중복됩니다.');
  seen.add(row.roomId);const r={roomId:row.roomId};for(const k of ['cooling','heating','coolingType','heatingType','checked','note','source'])r[k]=clean(row[k],k==='note'?2500:350);
  if(!['cooling','heating'].every(k=>['','설치','미설치','운영 중지'].includes(r[k]))||r.checked&&!exact(r.checked))throw Error('냉난방 상태 또는 확인일을 확인해 주세요.');
  if(Object.keys(r).some(k=>k!=='roomId'&&r[k]))out.push(r);
 }
 return out;
}
function roomHvacEditor(id){
 const r=roomIdMap.get(id);if(!r)return;
 const h=roomHvacFor(r),field=(label,key,type='text',hint='')=>`<label><span class="field-label">${label}</span><input class="input" type="${type}" name="${key}" value="${e(h[key])}" ${type==='date'?`max="${ymd()}"`:`maxlength="350" placeholder="${hint}"`}></label>`;
 const content=`<p class="muted small" style="margin-bottom:12px">${e(r.building)} · ${e(roomOptionText(r))}</p><div class="formgrid">${filterSelect('냉방 상태','cooling',roomHvacOptions,h.cooling||'')}${filterSelect('난방 상태','heating',roomHvacOptions,h.heating||'')}${field('냉방 방식·장비','coolingType','text','예: 천장형, 중앙설비 등')}${field('난방 방식·장비','heatingType','text','예: 개별, 중앙설비 등')}${field('확인일','checked','date')}
 <label class="wide"><span class="field-label">비고</span><textarea class="input" name="note" maxlength="2500">${e(h.note)}</textarea></label></div><p class="error-text" id="error" role="alert" hidden></p>`;
 dlg.innerHTML=shell('호실 냉난방 입력',content,btn('취소','close')+'<button type="submit" class="btn primary">저장</button>',true);
 $('#editForm').addEventListener('submit',ev=>{ev.preventDefault();const row={roomId:id,source:h.source||'',...Object.fromEntries(new FormData(ev.currentTarget))};try{save({...db,roomHvacs:[...db.roomHvacs.filter(x=>x.roomId!==id),row]});dlg.close();roomDetailRender();notify('호실 냉난방 현황을 저장했습니다.')}catch(err){const box=$('#error');box.hidden=false;box.textContent=err.message}});openDialog();
}
function roomProjectDetail(id){
 const w=roomWorkRows.find(x=>x.id===id);if(!w)return;
 const rows=[['학년도',e(w.year)],['공사기간',roomPeriod(w)],['위치',w.location?e(w.location):'미기재'],['공사비',roomCostHTML(w)],['공사내용',w.content?e(w.content):'미기재'],...(w.note&&w.note!==w.content?[['비고',e(w.note)]]:[])];
 dlg.innerHTML=shell(w.title,`<dl class="detail-grid">${rows.map(([k,v])=>`<div${['공사내용','비고'].includes(k)?' class="wide"':''}><dt>${e(k)}</dt><dd>${v}</dd></div>`).join('')}</dl>`,btn('닫기','close'));openDialog();
}

const sectionTitles={buildings:'건물',works:'공사',ratings:'안전점검·진단',certificates:'안전인증',labs:'연구실'};
const schema={buildings:['code','name','alias','year','approval','use','classification','address','seismic','memo','source'],works:['title','kind','start','end','part','company','designer','detail','source'],ratings:['title','start','end','org','grade','result','detail','written','source'],certificates:['grade','issued','expires','status','number','issuer','note','source'],labs:Object.keys(labLabels)};
const labelsets={buildings:{code:'관리번호',name:'건물명',alias:'별칭·시설 구성',year:'준공연도',approval:'사용승인일',use:'주용도',classification:'시설물 종별',address:'주소',seismic:'내진 등급·설계 정보',memo:'기타 시설·공사 참고',source:'출처'},works:{title:'공사명',kind:'공사구분',start:'공사 시작',end:'공사 종료',part:'공사 부위',company:'시공자',designer:'설계자',detail:'공사 내역',source:'출처'},ratings:{title:'점검·진단 구분',start:'점검 시작',end:'점검 종료',org:'점검·진단기관',grade:'구조안전등급',result:'결과',detail:'주요 내용·조치 사항',written:'작성일',source:'출처'},certificates:{grade:'인증등급',issued:'취득일',expires:'유효기간 만료일',status:'확인 상태',number:'인증번호',issuer:'인증기관',note:'비고',source:'출처'},labs:labLabels};
const init=()=>({...structuredClone(seed),labs:[],roomHvacs:[],model,version});
let warning='', readFailed=false, current='home', filter={bid:'',q:'',key:''}, notified;
function normalize(x){
 if(x?.model!==model||![1,version].includes(x.version)||Object.keys(schema).some(k=>!(k==='labs'&&!Object.hasOwn(x,k))&&!Array.isArray(x[k]))) throw Error('이 대장에서 내려받은 JSON 백업 파일만 복원할 수 있습니다.');
 const out={model,version}, exists=new Set();
 for(const k of Object.keys(schema)){
  const used=new Set(), pairs=new Set();
  out[k]=(x[k]??[]).map(o=>{
   if(!o||typeof o.id!=='string'||!/^[-a-zA-Z0-9_]{1,90}$/.test(o.id)||used.has(o.id))throw Error('백업에 잘못되었거나 중복된 식별자가 있습니다.');
   used.add(o.id);const a={id:o.id};for(const key of schema[k])a[key]=clean(o[key],['memo','detail','note'].includes(key)?3500:350);
   if(k==='buildings'){if(!a.name||!dvalid(a.year)||a.year.length>4||a.approval&&!exact(a.approval))throw Error('건물명, 준공연도 또는 사용승인일을 확인해 주세요.');exists.add(a.id)}
   else{if(!exists.has(o.bid))throw Error('백업에 연결된 건물이 없는 기록이 있습니다.');a.bid=o.bid}
   if(k==='works'||k==='ratings'){
    if(!a.title||!dvalid(a.start)||!dvalid(a.end)||a.start&&a.end&&a.start>a.end&&!a.start.startsWith(a.end)||a.written&&!dvalid(a.written))throw Error('공사명, 점검 구분 또는 입력 날짜를 확인해 주세요.');
    a.cost=o.cost??null;if(a.cost!==null&&(!Number.isSafeInteger(a.cost)||a.cost<0||a.cost>9999999999999))throw Error('비용은 0 이상의 정수(원)로 입력해 주세요.');
   }
   if(k==='ratings'&&a.grade&&!grades.includes(a.grade))throw Error('구조안전등급은 A~E 중 하나를 선택해 주세요.');
   if(k==='certificates'){
    a.status=a.status==='대상 아님'?'미대상':a.status||'취득';
    if(!certStatuses.includes(a.status)||a.issued&&!exact(a.issued)||a.expires&&!exact(a.expires)||a.issued&&a.expires&&a.issued>a.expires)throw Error('인증 상태와 날짜를 확인해 주세요.');
    if(a.status==='취득'&&!a.grade)throw Error('취득 상태로 등록하려면 인증등급이 필요합니다.');
    if(pairs.has(a.bid))throw Error('한 건물에 인증 현황을 두 건 이상 등록할 수 없습니다.');pairs.add(a.bid);
   }
   if(k==='labs')validateLab(o,a);
   return a;
  });
 }
 if(x.version===1){for(const item of seed.certificates.filter(r=>r.status==='미대상'&&exists.has(r.bid))){const prev=out.certificates.find(r=>r.bid===item.bid);if(prev){prev.status='미대상';prev.source=prev.source?`${prev.source} · ${item.source}(현황)`:item.source;}else{const next={id:item.id,bid:item.bid};if(out.certificates.some(r=>r.id===next.id))next.id=id();for(const key of schema.certificates)next[key]=item[key]||'';out.certificates.push(next);}}}
 out.roomHvacs=normalizeRoomHvacs(x.roomHvacs);
 return out;
}
function read(){try{const raw=localStorage.getItem(KEY);const out=normalize(raw?JSON.parse(raw):init());warning='';readFailed=false;return out}catch{warning='저장 데이터를 불러오지 못했습니다. 첨부자료 기준값을 표시 중입니다. 기존 데이터를 덮어쓰지 않도록 편집 저장을 중지했으니 백업 파일에서 복원해 주세요.';readFailed=true;return init()}}
let db=read();
function notify(text,error=false){const el=$('#toast');clearTimeout(notified);el.className='toast'+(error?' error':'');el.textContent=text;notified=setTimeout(()=>el.textContent='',4600)}
function save(next,{restore=false}={}){if(readFailed&&!restore)throw Error('기존 저장 데이터를 보호하기 위해 백업 복원 후 저장할 수 있습니다.');const norm=normalize(next);try{localStorage.setItem(KEY,JSON.stringify(norm))}catch{throw Error('브라우저 저장 공간에 쓸 수 없습니다. 입력은 창에 남겨 두었습니다.')}db=norm;warning='';readFailed=false}
const cert=bid=>db.certificates.find(r=>r.bid===bid);
const bld=bid=>db.buildings.find(b=>b.id===bid);
const byCode=(a,b)=>(a.code||'ZZ').localeCompare(b.code||'ZZ','ko',{numeric:true})||a.name.localeCompare(b.name,'ko');
const byDate=(a,b)=>(b.end||b.start||'').localeCompare(a.end||a.start||'');
const latest=bid=>db.ratings.filter(r=>r.bid===bid&&r.grade&&(r.start||r.end)).sort(byDate)[0];
const certState=(r,t=ymd())=>!r?'자료 미확인':r.status!=='취득'?r.status:!r.expires?'취득 · 만료일 미기재':r.expires<t?'만료':nday(r.expires)-nday(t)<=180?'만료 임박':'취득';
const statusClass=s=>['만료'].includes(s)?'overdue':['만료 임박','신청 중','미취득'].includes(s)?'due':s==='자료 미확인'||s==='미대상'?'unknown':'done';
const gradeClass=g=>g==='C'?'grade-c':g==='D'||g==='E'?'grade-low':g?'grade-good':'unknown';
const tag=(label,cls='')=>`<span class="tag ${cls}">${e(label)}</span>`;
const bLabel=b=>b?.name||'건물 불명';
const bOptions=()=>[...db.buildings].sort(byCode).map(b=>[b.id,b.name]);
const btn=(text,act,attr='',c='')=>`<button type="button" class="btn ${c}" data-act="${act}" ${attr}>${e(text)}</button>`;
const rowRef=(k,i)=>`data-kind="${k}" data-id="${e(i)}"`;
const navRef=(p,bid='',key='')=>`data-page="${p}" data-bid="${e(bid)}" data-key="${e(key)}"`;
const link=(text,act,attr='')=>`<button type="button" class="plain-link" data-act="${act}" ${attr}>${e(text)}</button>`;
const sub=text=>text?`<span class="subline">${e(text)}</span>`:'';
const cap=(k,title,desc,action='')=>`<div class="head"><div><h1 tabindex="-1" class="focus-link">${title}</h1><p class="muted">${desc}</p></div>${action}</div>`;
const blank=text=>`<div class="empty"><strong>${e(text)}</strong><p class="small">검색 조건을 바꾸거나 새 기록을 추가해 보세요.</p></div>`;
const table=(name,columns,rows)=>`<div class="table-frame" tabindex="0" role="region" aria-label="${name}"><table><thead><tr>${columns.map(c=>`<th scope="col"${c==='관리'?' class="no-print"':''}>${c}</th>`).join('')}</tr></thead><tbody>${rows.join('')}</tbody></table></div>`;
const selectOptions=(items,s)=>items.map(x=>{const [key,val]=Array.isArray(x)?x:[x,x];return `<option value="${e(key)}"${key===s?' selected':''}>${e(val)}</option>`}).join('');
const filterSelect=(label,name,opts,s)=>`<label><span class="field-label">${label}</span><select class="input" name="${name}">${selectOptions(opts,s)}</select></label>`;
function filteredBuildings(){return [...db.buildings].filter(b=>(!filter.bid||b.id===filter.bid)&&has(filter.q,b.name,b.alias,b.code,b.use,b.classification,b.address,b.memo)).sort(byCode)}
function selected(key){return key===filter.key}
function getRows(k){
 if(k==='buildings')return filteredBuildings();
 if(k==='certificates')return [...db.buildings].sort(byCode).filter(b=>{const r=cert(b.id),s=certState(r);return (!filter.bid||filter.bid===b.id)&&(!filter.key||(filter.key==='취득 확인'?r?.status==='취득':filter.key===s||r?.status==='취득'&&filter.key===r.grade))&&has(filter.q,b.name,b.alias,b.code,r?.grade,s,r?.source,r?.expires,r?.number,r?.issuer,r?.note)}).map(b=>({b,r:cert(b.id)}));
 return db[k].filter(r=>(!filter.bid||filter.bid===r.bid)&&(!filter.key||(k==='works'?r.kind===filter.key:filter.key==='미기재'?!r.grade:r.grade===filter.key))&&has(filter.q,bLabel(bld(r.bid)),bld(r.bid)?.alias,r.title,r.kind,r.part,r.company,r.designer,r.org,r.grade,r.result,r.detail,r.source,r.start,r.end)).sort(byDate);
}
function home(){
 const known=db.buildings.filter(b=>latest(b.id)).length,acquired=db.certificates.filter(r=>r.status==='취득').length,unknown=db.buildings.filter(b=>certState(cert(b.id))==='자료 미확인').length,excluded=db.certificates.filter(r=>r.status==='미대상').length;
 const certSummary=[excluded?`${excluded}동 미대상`:'',unknown?`${unknown}동 자료 미확인`:''].filter(Boolean).join(' · ')||'인증등급 및 만료일';
 const stat=(iconName,name,n,hint,p,key='')=>`<button type="button" class="stat" data-act="go" ${navRef(p,'',key)}><span class="stat-label">${icon(iconName)}${name}</span><strong>${n.toLocaleString('ko-KR')}<small style="font-size:14px"> ${p==='works'?'건':'동'}</small></strong><span class="fine">${hint}</span></button>`;
 const rows=[...db.buildings].sort(byCode).map(b=>{const r=latest(b.id),c=cert(b.id),s=certState(c),n=db.works.filter(w=>w.bid===b.id).length;
 return `<tr><td class="name-wrap">${link(b.name,'detail',rowRef('buildings',b.id))}${sub(b.alias||(!b.code?'인증 자료에만 등장':''))}</td><td>${link(n?`${n}건`:'기록 없음','go',navRef('works',b.id))}</td><td><button type="button" class="plain-link" data-act="go" ${navRef('ratings',b.id)}>${tag(r?`${r.grade}등급`:'자료 미확인',gradeClass(r?.grade))}</button>${r?sub(period(r.start,r.end)):''}</td><td><button type="button" class="plain-link" data-act="go" ${navRef('certificates',b.id)}>${tag(c?.status==='취득'?c.grade:s,c?.status==='취득'?statusClass(s):'unknown')}</button>${c?.status==='취득'&&c.expires?sub(`${c.expires.replaceAll('-','.')}까지`):''}${s==='만료'||s==='만료 임박'?sub(s):''}</td></tr>`});
 return `<div class="hero"><div><p class="eyebrow">시설관리 현황</p><h1 tabindex="-1" class="focus-link">건물관리대장</h1><p>건물별 공사이력, 구조안전등급, 교육시설 안전인증을 한곳에서 확인하세요.</p></div><div class="actions room-handoff"><span class="pill">시설 현황</span>${btn('호실 조회','go',navRef('rooms'),'mini')}</div></div><div class="stats">${stat('building','등록 시설',db.buildings.length,'호관과 연수원','buildings')}${stat('tools','공사이력',db.works.length,'신축·증축·보수·보강','works')}${stat('shield','구조안전등급 확인',known,`${db.buildings.length-known}동은 등급 자료 미확인`,'ratings')}${stat('badge','안전인증 취득 확인',acquired,certSummary,'certificates','취득 확인')}</div><section class="card pad summary"><div class="section-head"><div><h2>건물별 한눈에 보기</h2><p class="fine">구조안전등급과 교육시설 안전인증은 서로 다른 평가입니다. 항목을 누르면 근거와 이력을 볼 수 있습니다.</p></div></div>${rows.length?table('건물별 현황',['건물','공사이력','구조안전등급','교육시설 안전인증'],rows):blank('등록된 건물이 없습니다.')}</section>${labDashboard()}`;
}
const intros={buildings:['건물 목록','시설 기본정보와 상세제원에 적힌 참고사항을 확인합니다.'],works:['공사이력','신축·증축·개보수·보강 내역과 공사기간, 공사비를 확인합니다.'],ratings:['구조안전등급','안전점검·정밀안전진단에 기재된 구조안전등급과 점검 결과입니다.'],certificates:['교육시설 안전인증','건물별 취득 확인 여부, 인증등급 및 유효기간 만료일을 확인합니다.']};
function listPage(k){
 const [title,desc]=intros[k];
 const filters=k==='works'?[['','전체 공사구분'],...[...new Set(db.works.map(r=>r.kind).filter(Boolean))].sort((a,b)=>a.localeCompare(b,'ko'))]:k==='ratings'?[['','전체 등급'],...grades.map(g=>[g,`${g}등급`]),'미기재']:k==='certificates'?[['','전체 상태·등급'],'취득 확인','최우수','우수','만료 임박','만료','취득 · 만료일 미기재','신청 중','미취득','미대상','자료 미확인']:[];
 const callout=k==='ratings'?'<p class="inline-callout">구조안전등급은 첨부 안전점검·정밀안전진단 이력의 상태등급 값을 그대로 표시합니다. 9호관 기본현황의 ‘내진 Ⅰ등급’은 별도 항목이므로 구조안전등급으로 환산하지 않았습니다.</p>':k==='certificates'?'<p class="inline-callout">5·9호관은 ‘미대상’입니다. 만료 임박은 서울 날짜 기준 180일 이내입니다.</p>':k==='works'?'<p class="inline-callout">기본현황의 공사명과 보수·보강이력 표를 등록했습니다. 상세제원에만 있는 증축·리모델링 메모는 건물 상세에서 확인하세요.</p>':'';
 const add=k==='certificates'?'현황 입력':`${sectionTitles[k]} ${k==='buildings'?'등록':'추가'}`;
 return cap(k,title,desc,btn(add,'new',rowRef(k,''),'primary'))+callout+`<div class="card pad"><form id="filters" class="filters" role="search"><label class="search"><span class="field-label">검색</span><input class="input" type="search" name="q" placeholder="${k==='works'?'공사명, 시공자, 공사 내역':k==='ratings'?'건물, 기관, 점검 결과':k==='certificates'?'건물명, 등급, 인증번호':'건물명, 별칭, 관리번호'}" value="${e(filter.q)}"></label>${k!=='buildings'?filterSelect('건물','bid',[['','전체 건물'],...bOptions()],filter.bid):''}${filters.length?filterSelect(k==='works'?'공사구분':k==='ratings'?'구조안전등급':'상태·등급','key',filters,filter.key):''}${btn('초기화','clear','','mini')}</form><div class="section-head result-stats"><p class="fine" role="status" id="counts"></p>${btn('조회 결과 CSV','csv','','mini')}</div><div id="results"></div></div>`;
}
function updateList(){
 if(current==='labs')return labList();
 const k=current,all=getRows(k);$('#counts').textContent=k==='buildings'||k==='certificates'?`${all.length}동 표시 / 전체 시설 ${db.buildings.length}동`:`${all.length}건 표시 / 전체 이력 ${db[k].length}건`;
 const bCell=r=>`<td>${link(bLabel(bld(r.bid)),'detail',rowRef('buildings',r.bid))}</td>`;
 const edit=(key,r)=>`<td class="no-print">${btn('수정','edit',rowRef(key,r.id),'mini')}</td>`;
 const title=(key,r)=>link(r.title,'detail',rowRef(key,r.id));
 const spec={buildings:['건물·시설','관리번호','준공','주용도','시설물 종별','관리'],works:['건물','공사명 · 구분','공사기간','공사비','관리'],ratings:['건물','점검·진단 · 기관','점검기간','구조안전등급','주요 결과','관리'],certificates:['건물','확인 상태','인증등급','유효기간 만료일','관리']};
 const rows=all.map(x=>{
  if(k==='buildings')return `<tr><td>${link(x.name,'detail',rowRef(k,x.id))}${sub(x.alias)}</td><td>${e(x.code||'-')}</td><td>${e(x.year||'-')}</td><td>${e(x.use||'-')}</td><td>${e(x.classification||'-')}</td>${edit(k,x)}</tr>`;
  if(k==='works')return `<tr>${bCell(x)}<td>${title(k,x)}${sub(x.kind)}</td><td class="cell-date">${period(x.start,x.end)}</td><td class="cell-cost">${won(x.cost)}</td>${edit(k,x)}</tr>`;
  if(k==='ratings')return `<tr>${bCell(x)}<td>${title(k,x)}${sub(x.org)}</td><td class="cell-date">${period(x.start,x.end)}</td><td>${tag(x.grade?`${x.grade}등급`:'미기재',gradeClass(x.grade))}</td><td class="status-cut">${e(x.result||x.detail||'-')}</td>${edit(k,x)}</tr>`;
  const {b,r}=x,s=certState(r);return `<tr><td>${link(b.name,'detail',rowRef('buildings',b.id))}${sub(b.alias)}</td><td>${tag(s,statusClass(s))}</td><td>${r?.status==='취득'&&r.grade?link(r.grade,'detail',rowRef(k,r.id)):'-'}</td><td class="cell-date">${r?.status==='취득'&&r.expires?date(r.expires)+'까지':'-'}</td><td class="no-print">${r?btn('수정','edit',rowRef(k,r.id),'mini'):btn('입력','new',`${rowRef(k,'')} data-bid="${e(b.id)}"`,'mini')}</td></tr>`;
 });
 $('#results').innerHTML=rows.length?table(intros[k][0],spec[k],rows):blank(k==='ratings'&&filter.bid&&!db.ratings.some(r=>r.bid===filter.bid)?'첨부 또는 등록 자료에 이 건물의 안전점검·진단 기록이 없습니다.':'조건에 맞는 기록이 없습니다.');
}
function dataPage(){return cap('data','백업·자료 안내','직접 편집한 데이터를 저장하고 복원합니다.')+`<div class="data-grid"><section class="card pad"><h2>JSON 백업</h2><p class="muted">건물, 공사, 점검·진단, 인증, 연구실 및 직접 입력한 호실 냉난방을 내려받습니다. 새 기기나 파일 위치로 옮기기 전 백업해 주세요.</p>${btn('전체 백업 내려받기','backup','','primary')}</section><section class="card pad"><h2>백업 복원</h2><p class="muted">이 대장에서 내보낸 JSON을 선택하면 현재 데이터가 교체됩니다. 이전 버전에서 내보낸 백업도 복원할 수 있습니다.</p>${btn('JSON 백업 선택','restore')}</section></div><section class="card pad data-guide"><h2>이용 안내</h2><h3>호실과 공사</h3><p class="muted">호실이 확인된 공사와 건물·공용부 공사를 분리합니다. 공사비는 기록 단위 금액이며, 정산·집행·계약·낙찰·예산을 구분해 표시합니다. 기재된 공사내용 또는 금액이 없으면 미기재로 표시합니다.</p><details class="room-note"><summary>호실과 연결할 건물·구역을 확인할 수 없는 공사</summary>${roomWorkTable('연결 범위 미확인 공사',roomWorkRows.filter(w=>!w.buildingNames.some(n=>roomGroup.has(n))))}</details><h3>저장 방법</h3><p class="muted">이 파일은 서버 없이 열리며 편집한 내용은 브라우저에 저장됩니다. 파일을 옮기거나 브라우저를 바꾸기 전에 백업해 주세요. 교육시설 안전인증과 연구실 안전관리 현황은 내부 조회용입니다.</p></section>`}
function render(focus=false){
 const d=dates.format(new Date());$('#today').textContent=d;$('#printstamp').textContent=`동양미래대학교 건물관리대장 · ${d}`;
 $('#storage').innerHTML=warning?`<div class="notice">${e(warning)}</div>`:'';
 $('#nav').innerHTML=kinds.map(([t,p,i])=>`<button type="button" class="nav-btn" data-act="go" data-page="${p}"${p===current?' aria-current="page"':''}>${icon(i)}${t}</button>`).join('');
 v.innerHTML=current==='home'?home():current==='data'?dataPage():current==='labs'?labPage():current==='rooms'?roomPage():listPage(current);if(current==='rooms')roomRefresh();else if(Object.hasOwn(schema,current))updateList();if(focus)v.querySelector('h1')?.focus();
}
function go(p,bid='',key=''){if(!kinds.some(k=>k[1]===p))return;current=p;filter={bid,q:'',key};if(p==='rooms')setRoomSelection(bid,key);render(true);window.scrollTo(0,0)}
function shell(title,body,foot='',isForm=false){return `${isForm?'<form id="editForm">':''}<div class="dialog-bar"><h2 id="dlgTitle">${e(title)}</h2>${btn('×','close','aria-label="창 닫기"','mini close')}</div><div class="dialog-body">${body}</div><div class="dialog-foot">${foot}</div>${isForm?'</form>':''}`}
function openDialog(){if(!dlg.open)dlg.showModal();}
function detail(k,idKey){
 const row=db[k]?.find(r=>r.id===idKey);if(!row)return;
 const labels=labelsets[k],labelsWithCost={...labels,...(['works','ratings'].includes(k)?{cost:'비용'}:{})};
 const grid=(k==='labs'?`<div><dt>건물</dt><dd>${e(bLabel(bld(row.bid)))}</dd></div>`:'')+Object.keys(labelsWithCost).filter(key=>!hiddenLedgerColumn(k,key)&&row[key]!==''&&row[key]!=null).map(key=>{const datesField=['start','end','issued','written','expires','approval',...labDates].includes(key);return `<div${['detail','memo','source','note','address'].includes(key)?' class="wide"':''}><dt>${e(labelsWithCost[key])}</dt><dd>${key==='cost'?won(row[key]):datesField?date(row[key]):e(row[key])}</dd></div>`}).join('');
 const shortcuts=k==='buildings'?`<div class="footer-links no-print" style="margin-top:14px">${btn('호실 조회','go-from-detail',navRef('rooms',row.id),'mini')}${btn('공사이력','go-from-detail',navRef('works',row.id),'mini')}${btn('안전등급 이력','go-from-detail',navRef('ratings',row.id),'mini')}${btn('인증 현황','go-from-detail',navRef('certificates',row.id),'mini')}${btn('연구실 안전관리','go-from-detail',navRef('labs',row.id),'mini')}</div>`:'';
 const title=k==='buildings'?row.name:`${bLabel(bld(row.bid))} · ${k==='certificates'?'교육시설 안전인증':row.title}`;
 dlg.innerHTML=shell(title,`<dl class="detail-grid">${grid}</dl>${shortcuts}`,btn('닫기','close')+btn('수정','edit',rowRef(k,row.id),'primary'));openDialog();
}
const hiddenLedgerColumn=(kind,key)=>key==='source'||kind==='works'&&key==='company';
const partialKeys=['start','end','written'], fullKeys=['issued','expires','approval'];
function editor(k,rowId='',bid=''){
 if(!Object.hasOwn(schema,k))return;if(k!=='buildings'&&!db.buildings.length){notify('건물을 먼저 등록해 주세요.');editor('buildings');return}
 const prior=db[k].find(r=>r.id===rowId),base=prior||{},bSelected=(base.bid||bid||filter.bid||(k==='certificates'?bOptions().find(([i])=>!cert(i))?.[0]:'')||bOptions()[0]?.[0]||'');
 if(rowId&&!prior)return;
 const wide=['name','title','address','memo','detail','source','note'];
 let fields=k==='labs'?labFields(base,bSelected,prior):k!=='buildings'?filterSelect('건물','bid',bOptions(),bSelected):'';
 for(const key of k==='labs'?[]:schema[k].filter(key=>!hiddenLedgerColumn(k,key))){
  const label=labelsets[k][key],value=base[key]??(key==='status'?'취득':''),isReq=key==='name'||key==='title';
  if(key==='status'||k==='ratings'&&key==='grade'){fields+=filterSelect(label,key,key==='status'?certStatuses:[['','미기재'],...grades],value);continue}
  fields+=`<label${wide.includes(key)?' class="wide"':''}><span class="field-label">${e(label)}${isReq?' <small>(필수)</small>':''}</span>${['memo','detail','note'].includes(key)?`<textarea class="input" name="${key}" maxlength="3500">${e(value)}</textarea>`:`<input class="input" name="${key}" type="${fullKeys.includes(key)?'date':'text'}" ${isReq?'required':''} ${partialKeys.includes(key)?'placeholder="YYYY, YYYY-MM 또는 YYYY-MM-DD"':key==='year'?'placeholder="YYYY" inputmode="numeric"':key==='grade'&&k==='certificates'?'placeholder="예: 최우수"':key==='source'?'placeholder="문서명, 쪽수 또는 근거"':''} maxlength="350" value="${e(value)}">`}</label>`;
 }
 if(k==='works'||k==='ratings')fields+=`<label><span class="field-label">비용 (원)</span><input class="input" name="cost" type="number" min="0" max="9999999999999" step="1" value="${base.cost??''}"></label>`;
 dlg.innerHTML=shell(`${sectionTitles[k]} ${prior?'수정':'등록'}`,`<div class="formgrid">${fields}</div><p class="error-text" id="error" role="alert" hidden></p>`,(prior?btn('삭제','delete',rowRef(k,prior.id),'left danger'):'')+btn('취소','close')+'<button type="submit" class="btn primary">저장</button>',true);
 $('#editForm').addEventListener('submit',ev=>{
  ev.preventDefault();const f=new FormData(ev.currentTarget),r=Object.fromEntries(f);r.id=prior?.id||id();r.source=prior?.source||'';if(k==='works')r.company=prior?.company||'';if('cost' in r)r.cost=r.cost===''?null:Number(r.cost);if(k==='labs')for(const key of labNumbers)r[key]=r[key]===''?null:Number(r[key]);
  try{if(prior&&!db[k].some(o=>o.id===prior.id))throw Error('기록이 변경되었습니다. 편집창을 닫고 다시 확인해 주세요.');save({...db,[k]:prior?db[k].map(o=>o.id===prior.id?r:o):[...db[k],r]});dlg.close();render();notify('저장했습니다.')}catch(err){const el=$('#error');el.hidden=false;el.textContent=err.message}
 });openDialog();dlg.querySelector('input:not([type=hidden]),select')?.focus();
}
function ask(title,text,label,yes){conf.innerHTML=`<div class="dialog-bar"><h2 id="confTitle">${e(title)}</h2></div><div class="dialog-body"><p>${e(text)}</p></div><div class="dialog-foot">${btn('취소','cancel')}<button type="button" id="yes" class="btn danger">${e(label)}</button></div>`;$('#yes').onclick=()=>{conf.close();try{yes()}catch(err){notify(err.message,true)}};conf.showModal();conf.querySelector('[data-act="cancel"]').focus()}
function del(k,i){if(!db[k]?.some(r=>r.id===i))return;const linked=()=>k==='buildings'&&['works','ratings','certificates','labs'].some(s=>db[s].some(r=>r.bid===i));if(linked())return notify('연결된 공사, 점검·진단, 인증 또는 연구실이 있어 삭제할 수 없습니다.',true);ask('기록을 삭제할까요?','삭제된 기록은 백업 파일 없이는 되돌릴 수 없습니다.','삭제',()=>{if(linked())throw Error('연결된 기록이 있어 건물을 삭제할 수 없습니다.');save({...db,[k]:db[k].filter(r=>r.id!==i)});dlg.close();render();notify('삭제했습니다.')})}
function dl(name,type,content){const u=URL.createObjectURL(new Blob([content],{type}));const a=document.createElement('a');a.download=name;a.href=u;document.body.append(a);a.click();a.remove();setTimeout(()=>URL.revokeObjectURL(u),30000)}
function csvCell(val){let s=String(val??'');if(/^[\s\u200B\uFEFF]*[=+\-@＝＋－＠]|^[\t\r\n]/.test(s))s="'"+s;return '"'+s.replaceAll('"','""')+'"'}
function csv(){
 if(current==='labs')return labCSV();
 const k=current,rows=getRows(k);if(!rows.length)return notify('내보낼 결과가 없습니다.',true);
 const kk=schema[k].filter(key=>!hiddenLedgerColumn(k,key));
 const header=[...(k==='buildings'?[]:['건물']),...kk.map(key=>labelsets[k][key]),...(['works','ratings'].includes(k)?['비용(원)']:[])];
 const vals=rows.map(x=>k==='certificates'?[x.b.name,...kk.map(key=>key==='status'?certState(x.r):x.r?.[key])]:[...(k==='buildings'?[]:[bLabel(bld(x.bid))]),...kk.map(key=>x[key]),...(['works','ratings'].includes(k)?[x.cost]:[])]);
 dl(`동양미래대학교_${intros[k][0].replaceAll(' ','_')}_${ymd()}.csv`,'text/csv;charset=utf-8','\ufeff'+[header,...vals].map(r=>r.map(csvCell).join(',')).join('\r\n'));notify(`조회 결과 ${rows.length}개를 CSV로 내보냈습니다.`);
}
$('#upload').addEventListener('change',async ev=>{const file=ev.target.files?.[0];ev.target.value='';if(!file)return;try{if(file.size>20*1024*1024)throw Error('20MB 이하의 백업 파일을 선택해 주세요.');let raw;try{raw=JSON.parse((await file.text()).replace(/^\uFEFF/,''))}catch{throw Error('JSON 파일을 읽을 수 없습니다.')}const parsed=normalize(raw);ask('백업을 복원할까요?',`현재 데이터를 ‘${file.name}’의 건물 ${parsed.buildings.length}동, 연구실 ${parsed.labs.length}실 및 연결 이력으로 교체합니다.`,'복원',()=>{save(parsed,{restore:true});go('home');notify('백업을 복원했습니다.')})}catch(err){notify(err.message,true)}});
const setFilter=ev=>{if(ev.target.form?.id==='filters'&&Object.hasOwn(filter,ev.target.name)){filter[ev.target.name]=ev.target.value;updateList()}};
v.addEventListener('input',ev=>{if(ev.target.id==='roomQuery'){roomSel.q=ev.target.value;roomRefresh();}else if(ev.target.name==='q')setFilter(ev)});
v.addEventListener('change',ev=>{const t=ev.target;if(t.id==='roomBuilding'){roomSel={building:t.value,id:'',q:''};$('#roomQuery').value='';roomRefresh();}else if(t.id==='roomPicker'){roomSel.id=t.value;roomDetailRender();}else setFilter(ev)});v.addEventListener('submit',ev=>{if(ev.target.id==='filters')ev.preventDefault()});
document.addEventListener('click',ev=>{const b=ev.target.closest('[data-act]');if(!b)return;const {act,page,bid,key,kind,id:i}=b.dataset;
 switch(act){case 'go':go(page,bid,key);break;case 'room-hvac':roomHvacEditor(i);break;case 'room-project':roomProjectDetail(i);break;case 'go-from-detail':dlg.close();go(page,bid,key);break;case 'clear':go(current);break;case 'detail':detail(kind,i);break;case 'edit':editor(kind,i);break;case 'new':editor(kind,'',bid);break;case 'delete':del(kind,i);break;case 'close':dlg.close();break;case 'cancel':conf.close();break;case 'print':window.print();break;case 'csv':csv();break;case 'backup':if(readFailed)return notify('기존 저장 데이터를 읽지 못했습니다.',true);dl(`동양미래대학교_시설관리대장_백업_${ymd()}.json`,'application/json;charset=utf-8',JSON.stringify(db,null,2));notify('JSON 백업을 내려받았습니다.');break;case 'restore':$('#upload').click();break}
});
window.addEventListener('storage',ev=>{if(ev.key===KEY||ev.key===null){db=read();if(filter.bid&&!bld(filter.bid))filter.bid='';render();notify('다른 창에서 저장한 내용을 반영했습니다.')}});
window.addEventListener('focus',()=>{if($('#today').textContent!==dates.format(new Date()))render()});
$('#mark').innerHTML=icon('building');render();
</script></body></html>